GrpCode,MenuCode,GroupName,ChineseGroupName,Name,ChineseName,PNU,DefaultValue,Min,Max,Unit,Scale,Datatype,Enum,ChineseEnum,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,Help,LicenseKey,User,BitPosition,Decimal,Visibility,VariableName,UniqueID
"M24","r12","Main menu|Start / Stop","Main menu|Start / Stop","Main switch","Main switch","117","0.0","-1.0","1.0","","0.0","Enum","-1:Manual,0:Stop,1:Start","-1:Manual,0:Stop,1:Start","0","0","1","2","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Standby alarm.","LIC001","1,2,3","0","1.0","","Id_1048586","1048586"
"QCK","o61","Main menu|Configuration","Main menu|Configuration","Application mode","Application mode","2077","1.0","1.0","9.0","","0.0","Enum","1:Comp/Alarm/Light,2:Comp/Rail/Light,3:Comp/Alarm/Rail,4:Alarm/Rail/Light,5:Hotgas remote,6:Dual with 1 evap.,7:Dual with 2 evap.,8:Coldroom,9:Custom","1:Comp/Alarm/Light,2:Comp/Rail/Light,3:Comp/Alarm/Rail,4:Alarm/Rail/Light,5:Hotgas remote,6:Dual with 1 evap.,7:Dual with 2 evap.,8:Coldroom,9:Custom","0","0","1","2","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","LIC001","1,2,3","0","1.0","","Id_1053441","1053441"
"M02","q02","Main menu|Configuration","Main menu|Configuration","DO2 Configuration","DO2 Configuration","2205","6.0","0.0","10.0","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0","0","1","2","Select the function of the digital output","LIC001","1,2,3","0","1.0","Id_1053441 == 9","Id_1056110","1056110"
"M02","q03","Main menu|Configuration","Main menu|Configuration","DO3 Configuration","DO3 Configuration","2206","8.0","0.0","10.0","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0","0","1","2","Select the function of the digital output","LIC001","1,2,3","0","1.0","Id_1053441 == 9","Id_1056125","1056125"
"M02","q04","Main menu|Configuration","Main menu|Configuration","DO4 Configuration","DO4 Configuration","2207","9.0","0.0","10.0","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0","0","1","2","Select the function of the digital output","LIC001","1,2,3","0","1.0","Id_1053441 == 9","Id_1056140","1056140"
"M02","q05","Main menu|Configuration","Main menu|Configuration","DO5 Configuration","DO5 Configuration","2208","3.0","0.0","10.0","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0","0","1","2","Select the function of the digital output","LIC001","1,2,3","0","1.0","Id_1053441 == 9","Id_1056155","1056155"
"M02","q06","Main menu|Configuration","Main menu|Configuration","DO6 Configuration","DO6 Configuration","2209","1.0","0.0","10.0","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Railheat,5:Alarm,6:Light,7:Blinds,8:Compressor 1,9:Compressor 2,10:Air heater","0","0","1","2","Select the function of the digital output","LIC001","1,2,3","0","1.0","Id_1053441 == 9","Id_1056170","1056170"
"M02","q09","Main menu|Configuration","Main menu|Configuration","AO1 Configuration","AO1 Configuration","2212","0.0","0.0","1.0","","0.0","Enum","0:None,1:Railheat PWM","0:None,1:Railheat PWM","0","0","1","2","Select the function of the analogue output","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1056251","1056251"
"M02","o02","Main menu|Configuration","Main menu|Configuration","DI1 Configuration","DI1 Configuration","2001","0.0","0.0","21.0","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0","0","1","2","Select the function of the digital input","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1053441 != 7 && Id_1053441 != 8","Id_1056200","1056200"
"M02","o37","Main menu|Configuration","Main menu|Configuration","DI2 Configuration","DI2 Configuration","2055","0.0","0.0","21.0","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0","0","1","2","Select the function of the digital input","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1056217","1056217"
"M02","o84","Main menu|Configuration","Main menu|Configuration","DI3 Configuration","DI3 Configuration","2115","0.0","0.0","21.0","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Flooded inject","0","0","1","2","Select the function of the digital input","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1056234","1056234"
"QCK","o30","Main menu|Configuration","Main menu|Configuration","Refrigerant","Refrigerant","2551","0.0","0.0","42.0","","0.0","Enum","0:Not seleted,1:Custom 3 digit,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,9:R500,4:R502,10:R503,17:R507,26:R600,27:R600a,5:R717,28:R744,29:R1270,36:R513A,38:R1234ze,39:R1234yf,40:R448A,41:R449A,42:R452A,13:User defined","0:Not seleted,1:Custom 3 digit,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,9:R500,4:R502,10:R503,17:R507,26:R600,27:R600a,5:R717,28:R744,29:R1270,36:R513A,38:R1234ze,39:R1234yf,40:R448A,41:R449A,42:R452A,13:User defined","0","0","1","2","Select the type of refrigerant","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1048610","1048610"
"M02","P83","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K1","Refrigerant factor K1","2201","300.0","-999.0","999.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 1","Id_1048614","1048614"
"M02","P84","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K2","Refrigerant factor K2","2202","-900.0","-999.0","999.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 1","Id_1048615","1048615"
"M02","P85","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K3","Refrigerant factor K3","2203","300.0","-999.0","999.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 1","Id_1048616","1048616"
"M02","x65","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A1","Refrigerant factor A1","2548","8000.0","8000.0","12000.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 13","Id_1048611","1048611"
"M02","x66","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A2","Refrigerant factor A2","2549","-1000.0","-4000.0","-1000.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 13","Id_1048612","1048612"
"M02","x67","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A3","Refrigerant factor A3","2550","1000.0","1000.0","3000.0","","0.0","Float","","","0","0","1","2","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1048610 == 13","Id_1048613","1048613"
"QCK","o20","Main menu|Configuration","Main menu|Configuration","Pe Evap. pressure/Min range","Pe Evap. pressure/Min range","2034","-1.0","-1.0","5.0","Bar-g","0.0","Float","","","0","0","1","2","Minimum measuring range for sensor","LIC001","1,2,3","0","10.0","Id_1053441 > 0","Id_1053752","1053752"
"QCK","o21","Main menu|Configuration","Main menu|Configuration","Pe Evap. pressure/Max  range","Pe Evap. pressure/Max  range","2033","12.0","6.0","200.0","Bar-g","0.0","Float","","","0","0","1","2","Maximum measuring range for sensor","LIC001","1,2,3","0","10.0","Id_1053441 > 0","Id_1053751","1053751"
"QCK","o06","Main menu|Configuration","Main menu|Configuration","Temperature sensor type","Temperature sensor type","2014","0.0","0.0","3.0","","0.0","Enum","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0","0","1","2","Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 
0 = Pt 1000
1 = PTC 1000
2 = NTC 5k
3 = NTC 10k","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1053444","1053444"
"QCK","d01","Main menu|Configuration","Main menu|Configuration","Defrost method","Defrost method","1000","1.0","0.0","4.0","","0.0","Enum","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air circulation","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air circulation","0","0","1","2","Here you set whether defrost is to be accomplished with electricity, gas, air circulation or (none).  During defrost the defrost relay will be cut in.","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1054083","1054083"
"QCK","d10","Main menu|Configuration","Main menu|Configuration","Defrost stop method","Defrost stop method","1009","0.0","0.0","2.0","","0.0","Enum","0:Time,1:S5 sensor,2:S4 sensor","0:Time,1:S5 sensor,2:S4 sensor","0","0","1","2","Here you define whether a defrost sequence is to be stopped by time or a temperature sensor","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1054087","1054087"
"QCK","d02","Main menu|Configuration","Main menu|Configuration","Defrost stop temperature","Defrost stop temperature","1001","6.0","0.0","50.0","°C","0.0","Float","","","0","0","1","2","The defrost is stopped at a given temperature which is measured with a sensor (the sensor is defined in d10). 
The temperature value is set.","LIC001","1,2,3","0","10.0","Id_1053441 > 0 && Id_1054087 > 0","Id_1053671","1053671"
"QCK","r89","Main menu|Configuration","Main menu|Configuration","Food type","Food type","209","0.0","0.0","5.0","","0.0","Enum","0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream","0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream","0","0","1","2","","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1053449","1053449"
"M02","q39","Main menu|Configuration","Main menu|Configuration","Food temperature sensor","Food temperature sensor","2250","2.0","1.0","4.0","","0.0","Enum","1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.","1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.","0","0","1","2","Select which temperature to be used for the food temperature representation","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1053450","1053450"
"QCK","o03","Main menu|Configuration","Main menu|Configuration","Network address","Network address","2008","0.0","0.0","240.0","","0.0","Float","","","0","0","1","2","Network address of the controller","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1054564","1054564"
"M02","o04","Main menu|Configuration","Main menu|Configuration","Service pin","Service pin","60029","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","0","1","2","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","LIC001","1,2,3","0","1.0","Id_1053441 > 0","Id_1048591","1048591"
"M02","U61","Main menu|Configuration","Main menu|Configuration","DO1 Function","DO1 Function","2691","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056109","1056109"
"M02","U62","Main menu|Configuration","Main menu|Configuration","DO2 Function","DO2 Function","2692","6.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056124","1056124"
"M02","U63","Main menu|Configuration","Main menu|Configuration","DO3 Function","DO3 Function","2693","8.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056139","1056139"
"M02","U64","Main menu|Configuration","Main menu|Configuration","DO4 Function","DO4 Function","2694","3.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056154","1056154"
"M02","U65","Main menu|Configuration","Main menu|Configuration","DO5 Function","DO5 Function","2695","6.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056169","1056169"
"M02","U66","Main menu|Configuration","Main menu|Configuration","DO6 Function","DO6 Function","2696","1.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056184","1056184"
"M02","Y55","Main menu|Configuration","Main menu|Configuration","DI1 Function","DI1 Function","2722","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","Id_1053441 != 7 && Id_1053441 != 8","Id_1056216","1056216"
"M02","Y56","Main menu|Configuration","Main menu|Configuration","DI2 Function","DI2 Function","2723","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056233","1056233"
"M02","Y57","Main menu|Configuration","Main menu|Configuration","DI3 Function","DI3 Function","2724","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056250","1056250"
"M02","Y58","Main menu|Configuration","Main menu|Configuration","AI1 Function","AI1 Function","2725","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056298","1056298"
"M02","Y59","Main menu|Configuration","Main menu|Configuration","AI2 Function","AI2 Function","2726","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056314","1056314"
"M02","Y60","Main menu|Configuration","Main menu|Configuration","AI3 Function","AI3 Function","2727","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056330","1056330"
"M02","Y61","Main menu|Configuration","Main menu|Configuration","AI4 Function","AI4 Function","2728","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056346","1056346"
"M02","Y62","Main menu|Configuration","Main menu|Configuration","AI5 Function","AI5 Function","2729","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056362","1056362"
"M02","Y63","Main menu|Configuration","Main menu|Configuration","AI6 Function","AI6 Function","2730","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056378","1056378"
"M02","Y64","Main menu|Configuration","Main menu|Configuration","AI7 Function","AI7 Function","2731","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","Id_1053441 == 7 || Id_1053441 == 8","Id_1056394","1056394"
"M02","U69","Main menu|Configuration","Main menu|Configuration","AO1 Function","AO1 Function","2699","0.0","0.0","90.0","","0.0","Enum","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","30:Pe Evap. pressure A,31:S2 Gas outlet A,32:S3 Air ON A,33:S4 Air OFF A,34:S5 Evaporator A,35:S6 Product temp. A,36:S3 Air ON B,37:S5 Evaporator B,38:Humidity,90:Railheat PWM,60:DI Status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Flooded inject,0:None,1:AKV valve opening degree,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,12:Drain valve,13:Suction valve,14:Hotgas valve,15:Defrost B,16:Humidification","0","1","0","4","","LIC001","1,2,3","0","1.0","","Id_1056266","1056266"
"M26","u00","Main menu|Thermostat control","Main menu|Thermostat control","Control state","Control state","2007","0.0","0.0","48.0","","0.0","Enum","0:Normal,1:Hold after def.,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Standby mode,11:Cutout,12:Frost protection,13:fff,14:Defrost,15:Fan delay,16:Forced closing,17:Door open,18:Melt period,19:Modulating temp.,20:Emergency ctrl.,21:Injection error,22:Fill evap.,23:Adaptive SH ctrl.,24:Start injection,25:Manual control,26:No refrigerant,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Delay of outputs,33:Heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down,46:Power_Module,47:Load_shed,48:Flooded inj.","0:Normal,1:Hold after def.,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Standby mode,11:Cutout,12:Frost protection,13:fff,14:Defrost,15:Fan delay,16:Forced closing,17:Door open,18:Melt period,19:Modulating temp.,20:Emergency ctrl.,21:Injection error,22:Fill evap.,23:Adaptive SH ctrl.,24:Start injection,25:Manual control,26:No refrigerant,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Delay of outputs,33:Heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down,46:Power_Module,47:Load_shed,48:Flooded inj.","0","1","0","4","Readout of the actual control state of the controller","LIC001","1,2,3","0","1.0","","Id_1053670","1053670"
"M10","u17","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat air temp.","Thermostat air temp.","2532","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Thermostat temperature","LIC001","1,2,3","0","10.0","","Id_1053472","1053472"
"VAI","u12","Main menu|Thermostat control","Main menu|Thermostat control","S3 Air ON A","S3 Air ON A","2530","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Actual sensor value","LIC001","1,2,3","0","10.0","","Id_1053713","1053713"
"VAI","u76","Main menu|Thermostat control","Main menu|Thermostat control","S3 Air ON B","S3 Air ON B","2596","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Actual sensor value","LIC001","1,2,3","0","10.0","Id_1053441 == 6 || Id_1053441 == 7","Id_1053908","1053908"
"VAI","u16","Main menu|Thermostat control","Main menu|Thermostat control","S4 Air OFF A","S4 Air OFF A","2531","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Actual sensor value","LIC001","1,2,3","0","10.0","","Id_1053726","1053726"
"M03","u13","Main menu|Thermostat control","Main menu|Thermostat control","Night condition","Night condition","2533","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Status at the day-/night operation (night operation: on/off)","LIC001","1,2,3","0","1.0","","Id_1048672","1048672"
"M03","u90","Main menu|Thermostat control","Main menu|Thermostat control","Actual cutin temp.","Actual cutin temp.","2612","4.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Readout of the actual cutin value for the thermostat","LIC001","1,2,3","0","10.0","","Id_1053475","1053475"
"M03","u91","Main menu|Thermostat control","Main menu|Thermostat control","Actual cutout temp.","Actual cutout temp.","2613","2.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Readout of the actual cut out value for the thermostat","LIC001","1,2,3","0","10.0","","Id_1053476","1053476"
"M03","u18","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat runtime","Thermostat runtime","2539","0.0","0.0","999.0","minutes","0.0","Float","","","0","1","0","4","Read the ongoing cutin time for the thermostat or the duration of the last completed cutin","LIC001","1,2,3","0","1.0","","Id_1053474","1053474"
"M03","u86","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat band","Thermostat band","2607","1.0","1.0","2.0","","0.0","Enum","1:Band 1,2:Band 2","1:Band 1,2:Band 2","0","1","0","4","Readout of which thermostat used for regulation: 

1= Thermostat band 1
2= Thermostat band 2","LIC001","1,2,3","0","1.0","(Id_1056200 == 7) || (Id_1056217 == 7) || (Id_1056234 == 7)","Id_1053470","1053470"
"M03","U72","Main menu|Thermostat control","Main menu|Thermostat control","Food temperature A","Food temperature A","2702","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Read out of food temperature","LIC001","1,2,3","0","10.0","","Id_1053451","1053451"
"M24","r14","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat mode","Thermostat mode","124","1.0","1.0","2.0","","0.0","Enum","1:ON/OFF,2:Modulating","1:ON/OFF,2:Modulating","0","0","1","2","Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""","LIC001","1,2,3","0","1.0","","Id_1053442","1053442"
"QCK","r00","Main menu|Thermostat control","Main menu|Thermostat control","Ther. band 1/Cutout","Ther. band 1/Cutout","100","2.0","-50.0","50.0","°C","0.0","Float","","","0","1","0","0","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","LIC001","1,2,3","0","10.0","","Id_1053499","1053499"
"M24","r21","Main menu|Thermostat control","Main menu|Thermostat control","Ther. band 2/Cutout","Ther. band 2/Cutout","131","2.0","-50.0","50.0","°C","0.0","Float","","","0","0","1","1","Set point. 
