GrpCode,MenuCode,GroupName,ChineseGroupName,Name,ChineseName,PNU,DefaultValue,Min,Max,Unit,Scale,Datatype,Enum,ChineseEnum,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,Help,LicenseKey,User,BitPosition,Decimal,Visibility,VariableName,UniqueID
"M18","o42","Main menu|Railheat control","Main menu|Railheat control","Railheat ON night","Railheat ON night","2061","100.0","0.0","100.0","%","0.0","Float","","","0","0","1","2","Railheat control during night time. The ON period is set as a percentage of the cycle time","LIC001","1,2,3","0","1.0","Id_1053441 < 8 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))","Id_1054181","1054181"
"M18","o43","Main menu|Railheat control","Main menu|Railheat control","Railheat cycle time","Railheat cycle time","2062","5.0","1.0","60.0","minutes","0.0","Float","","","0","0","1","2","Periodtime for pulsing of railheat","LIC001","1,2,3","0","1.0","Id_1053441 < 8 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))","Id_1054182","1054182"
"M18","P82","Main menu|Railheat control","Main menu|Railheat control","Railheat PWM cycle time","Railheat PWM cycle time","2200","10.0","4.0","60.0","ss","0.0","Float","","","0","0","1","2","Periodtime for railheat control when using an analogue PWM output","LIC001","1,2,3","0","1.0","Id_1056251 == 1","Id_1054187","1054187"
"M18","o88","Main menu|Railheat control","Main menu|Railheat control","Railheat Min ON","Railheat Min ON","2119","30.0","0.0","100.0","%","0.0","Float","","","0","0","1","2","Lowest permitted rail heat effect 
Here the % part of the effect to be achieved when the dew point value is minimum.","LIC001","1,2,3","0","1.0","(Id_1053441 < 8 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))) && Id_1054178 == 2","Id_1054185","1054185"
"M18","o86","Main menu|Railheat control","Main menu|Railheat control","Dewpoint min limit","Dewpoint min limit","2117","8.0","-10.0","50.0","°C","0.0","Float","","","0","0","1","2","Dew point value where the rail heat is running at minimum heat","LIC001","1,2,3","0","10.0","(Id_1053441 < 8 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))) && Id_1054178 == 2","Id_1054183","1054183"
"M18","o87","Main menu|Railheat control","Main menu|Railheat control","Dewpoint max  limit","Dewpoint max  limit","2118","17.0","-10.0","50.0","°C","0.0","Float","","","0","0","1","2","Dew point value where the rail heat is maximum","LIC001","1,2,3","0","10.0","(Id_1053441 < 8 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))) && Id_1054178 == 2","Id_1054184","1054184"
"VDO","u63","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light","Light","2584","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","(Id_1053441 > 0 && Id_1053441 != 3 && Id_1053441 < 9) || (Id_1053441 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6 || Id_1056155 == 6 || Id_1056170 == 6))","Id_1054249","1054249"
"VDO","u82","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Blinds","Blinds","2602","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 9 && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7 || Id_1056155 == 7 || Id_1056170 == 7)","Id_1054259","1054259"
"M30","o38","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light control mode","Light control mode","2057","1.0","1.0","5.0","","0.0","Enum","1:Day and night,2:Network,3:Door switch,4:Network (ON),5:Digital input","1:Day and night,2:Network,3:Door switch,4:Network (ON),5:Digital input","0","0","1","2","Configuration of light function
1) Light is controlled via  day/night status 
2) Light is controlled via data communication and ""Light remote o39"" 
3) Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 
4) As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 
5) Light is controlled via DI input signal","LIC001","1,2,3","0","1.0","Id_1053441 < 3 || (Id_1053441 > 3 && Id_1053441 < 9) || (Id_1053441 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6 || Id_1056155 == 6 || Id_1056170 == 6))","Id_1054235","1054235"
"M30","o98","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light ctrl. at standby","Light ctrl. at standby","2146","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:Normal ctrl.","0:OFF,1:Normal ctrl.","0","0","1","2","Light and night blinds definition 
0: Light is switched off and night blinds are open when the main switch is off 
1: Light and night blinds are independent of main switch.","LIC001","1,2,3","0","1.0","Id_1053441 < 3 || (Id_1053441 > 3 && Id_1053441 < 9) || (Id_1053441 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6 || Id_1056155 == 6 || Id_1056170 == 6))","Id_1054237","1054237"
"M30","P60","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Blinds closing delay","Blinds closing delay","2176","5.0","0.0","60.0","minutes","0.0","Float","","","0","0","1","2","Time delay from when blinds have been opened manually until they close again","LIC001","1,2,3","0","1.0","","Id_1054236","1054236"
"M30","P65","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Blinds closing fan stop","Blinds closing fan stop","2179","0.0","0.0","300.0","ss","0.0","Float","","","0","0","1","2","Time required for closing night blinds in which the fans will be stopped","LIC001","1,2,3","0","1.0","","Id_1054239","1054239"
"M30","o46","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Case cleaning","Case cleaning","2056","0.0","0.0","2.0","","0.0","Enum","0:OFF,1:Fans only,2:All OFF","0:OFF,1:Fans only,2:All OFF","0","0","1","2","The status of the function can be followed here or the function can be started manually.
0 = Normal operation (no cleaning) 
1 = Cleaning with fans operating. All other outputs are Off. 
2 = Cleaning with stopped fans. All outputs are Off. 
If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.","LIC001","1,2,3","0","1.0","(Id_1056200 == 10) || (Id_1056217 == 10) || (Id_1056234 == 10)","Id_1054361","1054361"
"M28","u56","Main menu|Display control","Main menu|Display control","Display air temp. A","Display air temp. A","2576","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Read out of the temperature shown on the display","LIC001","1,2,3","0","10.0","","Id_1053556","1053556"
"M28","U35","Main menu|Display control","Main menu|Display control","Display air temp. A","Display air temp. A","2672","0.0","-200.0","200.0","°C","0.0","Float","","","0","1","0","4","Read out of the temperature shown on the display","LIC001","1,2,3","0","10.0","Id_1053441 == 6 || Id_1053441 == 7","Id_1053667","1053667"
"M28","o97","Main menu|Display control","Main menu|Display control","Display ctrl. mode","Display ctrl. mode","2145","1.0","1.0","2.0","","0.0","Enum","1:Display air,2:S6 Product temp.","1:Display air,2:S6 Product temp.","0","0","1","2","Select which temperature to show in the display","LIC001","1,2,3","0","1.0","","Id_1053555","1053555"
"M28","o17","Main menu|Display control","Main menu|Display control","Display air S4%","Display air S4%","2021","100.0","0.0","100.0","%","0.0","Float","","","0","0","1","2","Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 
With setting 0% only S3 is used. With 100% only S4 is used","LIC001","1,2,3","0","1.0","","Id_1053557","1053557"
"M28","r04","Main menu|Display control","Main menu|Display control","Display adjustment","Display adjustment","104","0.0","-10.0","10.0","°C","0.0","Float","","","0","0","1","2","Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""","LIC001","1,2,3","0","10.0","","Id_1053554","1053554"
"M28","r05","Main menu|Display control","Main menu|Display control","Temperature unit","Temperature unit","105","0.0","0.0","1.0","","0.0","Enum","0:Celsius,1:Fahrenheit","0:Celsius,1:Fahrenheit","0","0","1","2","Select whether temperatures are to be shown as °C or as °F.","LIC001","1,2,3","0","1.0","","Id_1048691","1048691"
"M28","P89","Main menu|Display control","Main menu|Display control","Display lock keyboard","Display lock keyboard","3159","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","0","1","2","With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad","LIC001","1,2,3","0","1.0","","Id_1048688","1048688"
"M28","o05","Main menu|Display control","Main menu|Display control","Access code 3","Access code 3","2013","0.0","0.0","999.0","","0.0","Float","","","0","0","3","3","Access code for local display","LIC001","1,2,3","0","1.0","","Id_1048687","1048687"
"M28","o64","Main menu|Display control","Main menu|Display control","Access code 2","Access code 2","2080","0.0","0.0","999.0","","0.0","Float","","","0","0","2","2","Access code for local display","LIC001","1,2,3","0","1.0","","Id_1048686","1048686"
"M28","P88","Main menu|Display control","Main menu|Display control","Access code 1","Access code 1","3156","0.0","0.0","999.0","","0.0","Float","","","0","0","1","1","Access code for local display","LIC001","1,2,3","0","1.0","","Id_1048685","1048685"
"ALM","P41","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Alarm relay priority","Alarm relay priority","2147","2.0","0.0","3.0","","0.0","Enum","0:Disabled,1:High Priority,2:Medium priority,3:All","0:Disabled,1:High Priority,2:Medium priority,3:All","0","0","1","2","Set which alarm priorities that are to activate the alarm relay
0: Disabled, alarm relay is not used
1: High, alarm with high priority will activate relay
2: Medium, alarms with high or medium priority will activate the alarm relay
3: All, all alarms will activate alarm relay","LIC001","1,2,3","0","1.0","","Id_1048593","1048593"
"ALM","q38","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Mute alarm","Mute alarm","2249","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","0","When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises","LIC001","1,2,3","0","1.0","","Id_1054561","1054561"
"ALM","q28","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","High temperature/Priority","High temperature/Priority","2239","1.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054512","1054512"
"ALM","q29","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Low temperature/Priority","Low temperature/Priority","2240","1.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054514","1054514"
"ALM","q30","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Sensor errors/Priority","Sensor errors/Priority","2241","1.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054516","1054516"
"ALM","q31","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","DI alarms/Priority","DI alarms/Priority","2242","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054518","1054518"
"ALM","q32","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Defrost/Priority","Defrost/Priority","2243","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054520","1054520"
"ALM","q33","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Miscellaneous/Priority","Miscellaneous/Priority","2244","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054522","1054522"
"ALM","q34","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Injection/Priority","Injection/Priority","2245","1.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054524","1054524"
"ALM","q35","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Control stopped/Priority","Control stopped/Priority","2246","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054526","1054526"
"ALM","q36","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Leak detection/Priority","Leak detection/Priority","2247","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054528","1054528"
"ALM","q37","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Humidity ctrl./Priority","Humidity ctrl./Priority","2248","2.0","0.0","3.0","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","1.0","","Id_1054530","1054530"
"M25","U45","Main menu|Miscellaneous","Main menu|Miscellaneous","Network status","Network status","2682","0.0","0.0","100.0","%","0.0","Float","","","0","1","0","4","Quality of the network communication","LIC001","1,2,3","0","1.0","","Id_1054563","1054563"
"M25","o01","Main menu|Miscellaneous","Main menu|Miscellaneous","Delay of outputs at power up","Delay of outputs at power up","2000","5.0","0.0","600.0","ss","0.0","Float","","","0","0","1","2","Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.","LIC001","1,2,3","0","1.0","","Id_1054510","1054510"
"M25","o67","Main menu|Miscellaneous","Main menu|Miscellaneous","Make new factory settings","Make new factory settings","64053","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","0","1","2","With this setting you save the controller’s actual settings as a new basic setting (the earlier factory settings are overwritten).","LIC001","1,2,3","0","1.0","","Id_1048595","1048595"
"M25","x96","Main menu|Miscellaneous","Main menu|Miscellaneous","Baudrate","Baudrate","2251","1.0","1.0","4.0","","0.0","Enum","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","0","0","1","2","Communication speed of network","LIC001","1,2,3","0","1.0","","Id_1054565","1054565"
"M25","x97","Main menu|Miscellaneous","Main menu|Miscellaneous","Parity and stop bit","Parity and stop bit","2255","1.0","0.0","2.0","","0.0","Enum","0:None,1:Even,2:Odd","0:None,1:Even,2:Odd","0","0","1","2","","LIC001","1,2,3","0","1.0","","Id_1054566","1054566"
"M52","r10","Main menu|Service|Analogue inputs","Main menu|Service|Analogue inputs","S3 Air ON A/Adjustment","S3 Air ON A/Adjustment","114","0.0","-10.0","10.0","°C","0.0","Float","","","0","0","1","2","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","10.0","","Id_1053712","1053712"
"M52","r09","Main menu|Service|Analogue inputs","Main menu|Service|Analogue inputs","S4 Air OFF A/Adjustment","S4 Air OFF A/Adjustment","113","0.0","-10.0","10.0","°C","0.0","Float","","","0","0","1","2","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","10.0","","Id_1053725","1053725"
"M52","r53","Main menu|Service|Analogue inputs","Main menu|Service|Analogue inputs","S3 Air ON B/Adjustment","S3 Air ON B/Adjustment","165","0.0","-10.0","10.0","°C","0.0","Float","","","0","0","1","2","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","10.0","Id_1053441 == 6 || Id_1053441 == 7","Id_1053907","1053907"
"M52","r59","Main menu|Service|Analogue inputs","Main menu|Service|Analogue inputs","S6 Product temp. A/Adjustment","S6 Product temp. A/Adjustment","180","0.0","-10.0","10.0","°C","0.0","Float","","","0","0","1","2","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","10.0","Id_1053441 != 6 && Id_1053441 != 7 && Id_1053537 == 1","Id_1053552","1053552"
"M53","u10","Main menu|Service|Digital inputs","Main menu|Service|Digital inputs","DI1 Status","DI1 Status","2002","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual signal status of the digital input","LIC001","1,2,3","0","1.0","Id_1053441 != 7 && Id_1053441 != 8","Id_1056202","1056202"
"M53","u37","Main menu|Service|Digital inputs","Main menu|Service|Digital inputs","DI2 Status","DI2 Status","2556","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual signal status of the digital input","LIC001","1,2,3","0","1.0","","Id_1056219","1056219"
"M53","u87","Main menu|Service|Digital inputs","Main menu|Service|Digital inputs","DI3 Status","DI3 Status","2608","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual signal status of the digital input","LIC001","1,2,3","0","1.0","","Id_1056236","1056236"
"VDO","u62","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Alarm","Alarm","2583","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","(Id_1053441 != 0 && Id_1053441 != 2 && Id_1053441 != 5 && Id_1053441 < 9) || (Id_1053441 == 9 && Id_1056110 == 5)","Id_1054560","1054560"
"VDO","u61","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Rail heat","Rail heat","2579","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","(Id_1053441 > 1 && Id_1053441 < 5) || Id_1053441 == 6 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4))","Id_1054199","1054199"
"VDO","U55","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Drain valve","Drain valve","2684","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 5","Id_1054132","1054132"
"VDO","u64","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Suction valve","Suction valve","2585","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 5","Id_1054122","1054122"
"VDO","u80","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Hotgas valve","Hotgas valve","2600","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 5","Id_1053764","1053764"
"VDO","U58","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Humidification","Humidification","2688","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 8","Id_1054300","1054300"
"VDO","u84","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Air heater","Air heater","2605","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 == 9 && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10 || Id_1056155 == 10 || Id_1056170 == 10)","Id_1053493","1053493"
"M54","q11","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","AKV valve/Override","AKV valve/Override","2222","0.0","0.0","100.0","%","0.0","Float","","","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 > 0","Id_1053812","1053812"
"M54","q16","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Alarm/Override","Alarm/Override","2227","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && ((Id_1053441 != 0 && Id_1053441 != 2 && Id_1053441 != 5 && Id_1053441 < 9) || (Id_1053441 == 9 && Id_1056110 == 5))","Id_1054558","1054558"
"M54","q15","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Rail heat/Override","Rail heat/Override","2226","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && ((Id_1053441 > 1 && Id_1053441 < 5) || Id_1053441 == 6 || (Id_1053441 == 9 && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4 || Id_1056155 == 4 || Id_1056170 == 4)))","Id_1054197","1054197"
"M54","q12","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Compressor 1/Override","Compressor 1/Override","2223","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && (Id_1053441 == 1 || Id_1053441 == 2 || Id_1053441 == 3 || (Id_1053441 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8 || Id_1056155 == 8 || Id_1056170 == 8)))","Id_1054070","1054070"
"M54","q19","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Compressor 2/Override","Compressor 2/Override","2230","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && (Id_1053441 == 9 && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9 || Id_1056155 == 9 || Id_1056170 == 9))","Id_1054080","1054080"
"M54","q25","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Drain valve/Override","Drain valve/Override","2236","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 == 5","Id_1054130","1054130"
"M54","q18","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Suction valve/Override","Suction valve/Override","2229","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 == 5","Id_1054120","1054120"
"M54","q20","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Hotgas valve/Override","Hotgas valve/Override","2231","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 == 5","Id_1053762","1053762"
"M54","q14","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Defrost/Override","Defrost/Override","2225","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 > 0 && Id_1053441 != 5","Id_1053772","1053772"
"M54","q22","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Defrost/Override","Defrost/Override","2233","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 == 7","Id_1053967","1053967"
"M54","q17","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Light/Override","Light/Override","2228","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && ((Id_1053441 > 0 && Id_1053441 != 3 && Id_1053441 < 9) || (Id_1053441 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6 || Id_1056155 == 6 || Id_1056170 == 6)))","Id_1054247","1054247"
"M54","q21","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Blinds/Override","Blinds/Override","2232","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && (Id_1053441 == 9 && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7 || Id_1056155 == 7 || Id_1056170 == 7))","Id_1054257","1054257"
"M54","q13","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Fan/Override","Fan/Override","2224","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 > 0","Id_1054222","1054222"
"M54","q24","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Fan ECO/Override","Fan ECO/Override","2235","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && (Id_1053441 == 9 && (Id_1056110 == 2 || Id_1056125 == 2 || Id_1056140 == 2 || Id_1056155 == 2 || Id_1056170 == 2))","Id_1054232","1054232"
"M54","q26","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Humidification/Override","Humidification/Override","2237","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 == 8","Id_1054298","1054298"
"M54","q23","Main menu|Service|Digital outputs","Main menu|Service|Digital outputs","Air heater/Override","Air heater/Override","2234","0.0","0.0","1.0","","0.0","Enum","0:MAN OFF,1:MAN ON","0:MAN OFF,1:MAN ON","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && (Id_1053441 == 9 && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10 || Id_1056155 == 10 || Id_1056170 == 10))","Id_1053491","1053491"
"VAO","U59","Main menu|Service|Analogue outputs","Main menu|Service|Analogue outputs","Railheat PWM","Railheat PWM","2689","0.0","0.0","100.0","%","0.0","Float","","","0","1","0","4","Actual status of output function","LIC001","1,2,3","0","1.0","Id_1053441 > 0 && Id_1056251 > 0","Id_1054209","1054209"
"M55","q27","Main menu|Service|Analogue outputs","Main menu|Service|Analogue outputs","Railheat PWM/Override","Railheat PWM/Override","2238","0.0","0.0","100.0","%","0.0","Float","","","0","0","1","2","Set value of manual override","LIC001","1,2,3","0","1.0","Id_1048586 == -1 && Id_1053441 > 0 && Id_1056251 > 0","Id_1054207","1054207"
"M35","n21","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat ctrl. mode","Superheat ctrl. mode","3026","1.0","1.0","2.0","","0.0","Enum","1:Adaptive,2:Load based","1:Adaptive,2:Load based","0","0","1","2","Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. At load based controlthe superheat reference is increased at high loads","LIC001","1,2,3","0","1.0","","Id_1053782","1053782"
"M35","x68","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat close","Superheat close","3027","2.0","-1.0","15.0","°C","0.0","Float","","","0","0","1","2","Minimum superheat limit where the valve is closing","LIC001","1,2,3","0","10.0","","Id_1053783","1053783"
"M35","x69","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","AFidentForce","AFidentForce","3127","0.0","0.0","20.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","","Id_1053786","1053786"
"M35","x70","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Kp min","Superheat Kp min","3128","2.0","0.1","5.0","","0.0","Float","","","0","0","1","2","Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","10.0","","Id_1053784","1053784"
"M35","x71","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Kp max","Superheat Kp max","3129","4.0","0.1","20.0","","0.0","Float","","","0","0","1","2","Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","10.0","","Id_1053785","1053785"
"M35","x72","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Tn","Superheat Tn","3130","300.0","10.0","900.0","ss","0.0","Float","","","0","0","1","2","Integration time of PI controller adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","1.0","","Id_1053787","1053787"
"M35","x73","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Te feedback gain","Te feedback gain","3133","-1.0","-1.0","20.0","","0.0","Float","","","0","0","1","2","Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting)","LIC001","1,2,3","0","10.0","","Id_1053788","1053788"
"M35","x74","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Tn superheat ref.","Tn superheat ref.","3136","240.0","30.0","900.0","ss","0.0","Float","","","0","0","1","2","Integration time of PI controller adjusting the superheat reference during adaptive superheat control (expert setting)","LIC001","1,2,3","0","1.0","","Id_1053789","1053789"
"M35","x75","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Kp superheat ref","Kp superheat ref","3137","0.4","0.1","4.0","","0.0","Float","","","0","0","1","2","Amplification factor of PI controller adjusting the superheat reference during adaptive superheat control (expert setting)","LIC001","1,2,3","0","10.0","","Id_1053790","1053790"
"M35","x76","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","S2 Stabillity","S2 Stabillity","3138","30.0","1.0","100.0","","0.0","Float","","","0","0","1","2","Setting required stability of S2 gas outlet temperature before the superheat reference is reduced (Expert setting)","LIC001","1,2,3","0","1.0","","Id_1053791","1053791"
"M35","x77","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Kp MTR control","Kp MTR control","3059","4.0","1.0","50.0","","0.0","Float","","","0","0","1","2","Amplification factor for modulating temperature control (Expert setting)","LIC001","1,2,3","0","10.0","","Id_1053792","1053792"
"M35","x78","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Tn MTR control","Tn MTR control","3058","900.0","100.0","1800.0","ss","0.0","Float","","","0","0","1","2","Integration time for modulating temperature control (Expert setting)","LIC001","1,2,3","0","1.0","","Id_1053793","1053793"
"M35","x79","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","AFident","AFident","3134","3.0","-200.0","200.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","","Id_1053794","1053794"
"M35","x80","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Calculated Max OD %","Calculated Max OD %","3135","100.0","0.0","100.0","%","0.0","Float","","","0","0","1","4","Calculated maximum opening degree of injection valve (expert readout)","LIC001","1,2,3","0","1.0","","Id_1053795","1053795"
"M35","x87","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat close flood","Superheat close flood","3155","-3.0","-5.0","15.0","°C","0.0","Float","","","0","0","1","2","Minimum limit of superheat where the valve is closing duting flooded injection","LIC001","1,2,3","0","10.0","","Id_1053801","1053801"
"M35","x86","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","S2 Stability flood","S2 Stability flood","3154","100.0","1.0","100.0","","0.0","Float","","","0","0","1","2","Setting required stability of S2 gas outlet temperature before the superheat reference is reduced during flooded operation (Expert setting)","LIC001","1,2,3","0","1.0","","Id_1053800","1053800"
"M35","Y20","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","--- AFident Ee","--- AFident Ee","60068","3.0","1.0","20.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","0","Id_1053803","1053803"
"M35","Y21","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","--- Aver.OD Ee","--- Aver.OD Ee","60069","20.0","1.0","100.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","0","Id_1053804","1053804"
"M36","x88","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Fault sense","Fault sense","1038","1.0","0.1","5.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053823","1053823"
"M36","x89","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Flash gas sense","Flash gas sense","1039","1.0","0.1","5.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053824","1053824"
"M36","x90","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Air tuning value","Air tuning value","1035","0.0","0.0","300.0","","0.0","Float","","","0","0","1","2","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053822","1053822"
"M36","x92","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","New air tuning value","New air tuning value","2631","0.0","0.0","300.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053828","1053828"
"M36","Y04","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Little ice indicator","Little ice indicator","5520","0.0","0.0","300.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053825","1053825"
"M36","x91","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Medium ice indicator","Medium ice indicator","2630","0.0","0.0","300.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053826","1053826"
"M36","Y05","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Heavy ice indicator","Heavy ice indicator","5522","0.0","0.0","300.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053827","1053827"
"M36","x93","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Flash gas indicator","Flash gas indicator","2632","0.0","0.0","300.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053829","1053829"
"M36","x94","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","MC Request next defrost","MC Request next defrost","1041","0.0","0.0","1.0","","0.0","Enum","0:No,1:Yes","0:No,1:Yes","0","0","1","4","Master control signal used by system manager to see if a controller is requesting that the next defrost has to be carried out","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1054108","1054108"
"M36","Y07","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flQdotAir","--- flQdotAir","5524","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053832","1053832"
"M36","Y08","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flQdotRfg","--- flQdotRfg","5525","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053833","1053833"
"M36","Y09","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flAirEnthDif","--- flAirEnthDif","5526","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053834","1053834"
"M36","Y10","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flTuningSum","--- flTuningSum","5527","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053835","1053835"
"M36","Y11","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- eADintState","--- eADintState","5528","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053836","1053836"
"M36","Y13","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flHelp1","--- flHelp1","5530","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053838","1053838"
"M36","Y14","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flHelp2","--- flHelp2","5531","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053839","1053839"
"M36","Y15","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- flHelp3","--- flHelp3","5532","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053840","1053840"
"M36","Y17","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Light factor","Light factor","5540","0.5","0.1","1.0","","0.0","Float","","","0","0","1","2","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053841","1053841"
"M36","Y18","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","Blocked factor","Blocked factor","5541","2.0","1.0","5.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053842","1053842"
"M36","Y19","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","--- TimeConstLpf","--- TimeConstLpf","5542","600.0","1.0","2400.0","","0.0","Float","","","0","0","1","2","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053843","1053843"
"M36","Y22","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","ADcondR","ADcondR","5545","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053844","1053844"
"M36","Y23","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","SensorErrR","SensorErrR","5546","0.0","0.0","1.0","","0.0","Enum","0:OFF,1:ON","0:OFF,1:ON","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053845","1053845"
"M36","Y24","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","DefrostOut","DefrostOut","5547","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053846","1053846"
"M36","Y25","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","FlashGasR","FlashGasR","5548","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053847","1053847"
"M36","Y26","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","AirTuneValR","AirTuneValR","5549","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","10.0","Id_1054105 >= 1","Id_1053848","1053848"
"M36","Y27","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","IceLevel","IceLevel","5550","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053849","1053849"
"M36","Y28","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","FuncSwitchR","FuncSwitchR","5551","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053850","1053850"
"M36","Y39","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","MeansValid","MeansValid","5562","0.0","0.0","1.0","","0.0","Enum","0:No,1:Yes","0:No,1:Yes","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053861","1053861"
"M36","Y40","Main menu|Advanced|Advanced adaptiv defrost control","Main menu|Advanced|Advanced adaptiv defrost control","ADintStatOLD","ADintStatOLD","5563","0.0","-32768.0","32767.0","","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","1.0","Id_1054105 >= 1","Id_1053862","1053862"
"M26","x62","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Regulation condition","Regulation condition","2554","0.0","0.0","15.0","","0.0","Enum","0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down","0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down","0","0","1","4","","LIC001","1,2,3","0","1.0","","Id_1053669","1053669"
"M26","x63","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Actual cutin temp.","MC Actual cutin temp.","2553","4.0","-200.0","200.0","°C","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","10.0","","Id_1053478","1053478"
"M26","x64","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Actual cutout temp.","MC Actual cutout temp.","2501","2.0","-200.0","200.0","°C","0.0","Float","","","0","0","1","4","","LIC001","1,2,3","0","10.0","","Id_1053477","1053477"
"M26","x81","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Ther. toggle","MC Ther. toggle","3146","0.0","0.0","2.0","","0.0","Enum","0:No action,1:Toggle ON,2:Toggle OFF","0:No action,1:Toggle ON,2:Toggle OFF","0","0","1","2","Master control signal used for switching case load ON/OFF depending on load condition","LIC001","1,2,3","0","1.0","","Id_1053439","1053439"
"M26","x82","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Load request","MC Load request","3147","0.0","-100.0","100.0","%","0.0","Float","","","0","0","1","2","Master control signal used to control load balance between case controllers and pack controllers","LIC001","1,2,3","0","1.0","","Id_1053440","1053440"
