MenuCode,Name,DefaultValue,Min,Max,Unit,Enum,Help
U103,Injection details,0,0,12,,"0:Off,1:SH ctrl normal,2:SH ctrl MTR,3:SH ctrl LOP,4:SH ctrl MOP,5:SH ctrl minPC,6:SH ctrl maxPc,7:SH ctrl SH cl,8:SH ctrl minS4,9:Start P.Control,10:Start Fixed,11:Manual,12:SH ctrl Tc",
U116,Actual operation,0,0,5,,"0:None,1:Defrosting,2:Thermostat,3:Injection,4:Driver,5:Emer. cooling",Read state of injection operation
X021,Valve Version High,0,0,65535,,,Read main state machine state 
X022,Valve Version Low,0,0,65535,,,Read detailed info on SH control incl limitors
X023,Valve Version Major,0,0,65535,,,Read consolidated controller status
X024,Valve Version Minor,0,0,65535,,,
X025,Valve Date High,0,0,65535,,,
X026,Valve Date Low,0,0,65535,,,
X027,Valve current position,0,0,10000,steps,,
X028,Valve target position,0,0,10000,steps,,
X029,Valve current state,0,0,14,,"0:Init,1:Config,2:Init Close,3:Auto,4:Manual,5:Service,6:Overdrive,7:Man. Overdrive,8:Emer Close,9:Emer Close Comp.,10:Batt Disable,11:Reset,12:Stepper Fault,13:OC Fault,14:Voltage too low",
X030,Start overdrive command,0,0,3,,"0:IDLE,1:START,2:CMD_SENT,3:RUNNING",Read the valve status
X031,Service number of steps,0,-32767,32767,,,Read the valve targeted position
X032,EKE 1V Variant,2,0,2,,"0:EKE 1A,1:EKE 1B,2:EKE 1C",
X033,Power fault enabled,1,0,1,,"0:Off,1:On",
X034,Stepper fault enabled,1,0,1,,"0:Off,1:On",input the number of steps which must be taken in service mode
X035,Communication fault enabled,1,0,1,,"0:Off,1:On",
X036,Open circuit fault enabled,0,0,1,,"0:Off,1:On",
X054,Max. diff. between coil current and setting,80,0,100,,,
X055,Max. diff. between coil currents,40,0,100,,,
X037,User controls LEDs,0,0,1,,"0:Off,1:On",
X038,Green LED pattern,0,0,65535,,,
X039,Red LED pattern,0,0,65535,,,
X041,AI1 configuration (internal),0,0,2,,"0:Not Used,1:S3,2:S4",Set the function to control behavior of LEDs at the powerport
X042,AI4 configuration (internal),0,0,2,,"0:Not Used,1:ExtRef,2:pc","Bit code to control behavaior of green LED at  thepower port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)"
X043,AI5 configuration (internal),0,0,2,,"0:Not Used,1:S3,2:S4","Bit code to control behavaior of red LED at the power port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)"
X044,S2 sensor configuration (internal),0,0,6,,"0:Not defined,1:EKS 221,2:ACCPBT NTC10K,3:MBT 153 10K,4:112CP,5:Bus Shared,6:AKS","AI1 can have multiple functions
0 = Not Used: nothing connected 
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected"
X045,S3 sensor configuration (internal),0,0,6,,"0:Not defined,1:EKS 221,2:ACCPBT NTC10K,3:MBT 153 10K,4:112CP,5:Bus Shared,6:AKS","AI4 can have multiple functions
0 = Not Used: nothing connected
1 = ExtRef: External reference signal connected
2= Pc : Condenser pressure transmitter connected(only relevant for EKE 1C)
"
X046,S4 sensor configuration (internal),0,0,6,,"0:Not defined,1:EKS 221,2:ACCPBT NTC10K,3:MBT 153 10K,4:112CP,5:Bus Shared,6:AKS","AI5 can have multiple functions
0 = Not Used: nothing connected
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected"
X047,Pe transmitter configuration (internal),0,0,14,,"0:Not defined,1:AKS 32R,2:ACCPBP Ratio,3:112CP,4:OEM Ratio,5:NSK,6:AKS 32 1-5V,7:OEM Voltage,8:Bus shared,9:AKS 32 1-6V,10:AKS 32 0-10V,11:AKS 33,12:XSK,13:ACCPBP Current,14:OEM Current",S2 is the temperature sensor mounted at the evaporator outlet.  This is the main sensor used for superheat calculation. Define the type of Danfoss Temperature sensor / OEM temperature sensor
X048,Pe voltage low (internal),0,0,10,V,,S3 is the temperature sensor that measures the media inlet temperature. Define the type of Danfoss Temperature sensor / OEM temperature sensor
X049,Pe voltage high (internal),10,0,10,V,,S4 is the temperature sensor that measures the media outlet temperature. Define the type of Danfoss Temperature sensor / OEM temperature sensor
X050,Pc transmitter configuration (internal),0,0,14,,"0:Not defined,1:AKS 32R,2:ACCPBP Ratio,3:112CP,4:OEM Ratio,5:NSK,6:AKS 32 1-5V,7:OEM Voltage,8:Bus shared,9:AKS 32 1-6V,10:AKS 32 0-10V,11:AKS 33,12:XSK,13:ACCPBP Current,14:OEM Current",Pe is the Pressure Transmitter mounted at the evaporator outlet.  This is the main Pressure transmitter used for superheat calculation. Define the type of Danfoss Pressure Transmitter / OEM Pressure Transmitter
X051,Ext ref. configuration (internal),0,0,9,,"0:Not Used,1:V->SH,2:V->Max OD,3:V->Temp,4:Modbus->SH,5:Modbus->Max OD,6:Modbus->T.,7:mA->SH,8:mA->Max OD,9:mA->Temp",USE only for non Danfoss/ OEM ratiometric voltage pressure transmitter. Define the lower voltage range for Pe pressure transmitter
X052,Driver reference configuration (internal),0,0,3,,"0:Voltage to OD,1:Modbus to OD,2:Modbus to steps,3:Current to OD",USE only for non Danfoss/ OEM ratiometric voltage pressure transmitter. Define the higher voltage range for Pe pressure transmitter
X053,DI3 configuration (internal),0,0,3,,"0:Not Used,1:Defrost Start,2:Preset OD,3:Heat/Cool",Pc measures the saturated Pressure in condenser. Define the type of Danfoss Pressure Transmitter / OEM Pressure Transmitter.
E100,Valve configuration error,0,0,1,,"0:Off,1:On","define how the external refernce signal is used
0 = Not Used: no external signal
1 = mA->Temp: External current signal offset temperature reference
2 = V->Temp:External voltage signal offset temperature reference
3 = mA->SH: External current signal offset superheat reference
4 = V->SH: External voltage signal offset superheat reference
5 = Modbus->SH : Modbus give offset to superheat reference 
6 = Modbus->T: Modbus give offset to temperature reference "
E101,Configuration error,0,0,1,,"0:Off,1:On","EKE can be used as a Valve driver using analogue signal or via Modbus signal. Note: If master controller has possibility to use both voltage and a current signal then use current signal as a prefered signal.
0 = Voltage to OD:  valve OD controlled via voltage signal
1 = Current to OD  valve OD controlled via current signal
 2 = Modbus to OD: Valve OD controlled over modbus (unit %)
3 = Modbus to steps: Valve OD controlled over modbus (unit %)"
E102,Sensor supply overload,0,0,1,,"0:Off,1:On","only relevant for EKE 1A
DI3 can multiple functions
0 = Not Used: nothing connected
1 = Defrost Start: dry contact for defrost start signal
2 = Preset OD: dry contact for preset of OD signal
3 = Heat/Cool: dry contact for set of heat/cool mode"
E024,S2 suction pipe sensor error,0,0,1,,"0:Off,1:On",One or more valve configuration errors is blocking operation of stepper valve. Check the other active alarms to identify the valve configuration problem
E025,S3 media inlet sensor error,0,0,1,,"0:Off,1:On",One or more configuration errors is blocking operation to start. Check the other active alarms to identify the configuration problem
E026,S4 media outlet sensor error,0,0,1,,"0:Off,1:On","Sensor supply is overloaded. The output is set off until the load is reduced, Check for short to COM  "
E020,Pe evaporator transmitter error,0,0,1,,"0:Off,1:On","S2 suction pipe sensor signal is found to be out of out of range, please check connection and I040 S2 sensor configuration"
E121,Pc condenser transmitter error,0,0,1,,"0:Off,1:On","S3 media inlet sensor signal is found to be out of  range, please check connection and I041- S3 sensor configuration."
E019,External reference signal alarm,0,0,1,,"0:Off,1:On","S4 media outlet sensor signal is found to be out of out of range, please check connection and I042 S4 sensor configuration"
E011,No refrigerant selected,0,0,1,,"0:Off,1:On","Pe evaporator transmitter  signal is found to be out of out of range, please check connection and I043 Pe transmitter configuration"
E103,No valve configured,0,0,1,,"0:Off,1:On","Pc transmitter  signal is found to be out of out of range, please check connection and I044 Pc transmitter configuration"
E122,Shared signal timeout,0,0,1,,"0:Off,1:On","External offset/reference signal is out of range, please check connection and O010 Ext ref configuration and relevant high/low settings"
E128,Ext. ref. via modbus timeout,0,0,1,,"0:Off,1:On","No refrigerant is selected, configure the correct refrigerant. See O030 Refrigerant"""""
A997,Battery critical low voltage,0,0,1,,"0:Off,1:On",No valve selected. Please configure the correct valve in I067 Valve configuration
A996,Battery too high voltage,0,0,1,,"0:Off,1:On",A needed control / sensor /  reference signal via CAN bus is missing. Check CAN bus connection and operation of other CAN bus controllers.
W001,Battery low voltage,0,0,1,,"0:Off,1:On",A needed control / sensor /  reference signal via Modbus is missing. Check Modbus connection and operation of other Modbus controllers.
A994,Low S4 media outlet temperature,0,0,1,,"0:Off,1:On","Battery voltage is found to be critical low, valve will not be closed in case of power fail. Replace battery /check connections"
A993,High temperature,0,0,1,,"0:Off,1:On",Battery voltage is too high. Valve will not be closed in case of power fail. Replace battery with one of correct type (18-24V.).
A992,Low temperature,0,0,1,,"0:Off,1:On","Battery voltage is found to be low, replace battery."
A991,High evaporation pressure (MOP),0,0,1,,"0:Off,1:On",Media out temperature is below alarm limit and alarm delay has expired.
A990,Low evaporation pressure (LOP),0,0,1,,"0:Off,1:On",Thermostat temperature is higher than alarm limit and alarm delay has expired
A989,High condensing temperature,0,0,1,,"0:Off,1:On",Thermostat temperature is lower than alarm limit and alarm delay has expired
A988,High superheat,0,0,1,,"0:Off,1:On",Pe / Te is higher than alarm limit and alarm delay has expired.
A987,Low superheat,0,0,1,,"0:Off,1:On",Pe / Te is lower than alarm limit and alarm delay has expired.
A986,Lack of valve capacity,0,0,1,,"0:Off,1:On",Pc / Tc is higher than alarm limit and alarm delay has expired.
W002,Standby mode,0,0,1,,"0:Off,1:On",Superheat is higher  than alarm limit and alarm delay has expired.
W003,Manual control,0,0,1,,"0:Off,1:On",Superheat is below alarm limit and alarm delay has expired.
E104,SH reference too close to SH close setpoint,0,0,1,,"0:Off,1:On",Valve is running close to full capacity for long time. 
E105,LOP setpoint too close to MOP setpoint,0,0,1,,"0:Off,1:On",The controller is standby due R012 Main switch and/or DI main switch is off
E129,No sensor configured for S4,0,0,1,,"0:Off,1:On","The controller is manual control, no automatic control is active and many alarm are disabled"
E106,No sensor configured for S3,0,0,1,,"0:Off,1:On","SH reference can come to close to the SH close safety functions et point, which can result in unstable operation. Keep min. 0,5K  separation between minimum SH reference and N119 SH close set point. "
E107,SH min higher than SH max,0,0,1,,"0:Off,1:On",The set point for the 2 pressure safety function Lop and Mop is to close. Keep min. 5K  separation between N011 MOP set point and N140 LOP set point
E108,OD min higher than OD max,0,0,1,,"0:Off,1:On","Operation is configured to use S4 (media out) sensor, but no S4 sensor is configured,  Correct I020 AI1 configuration or AI5 configuration and check I042 S4 sensor configuration"
E109,No transmitter configured for Pc,0,0,1,,"0:Off,1:On","Operation is configured to use S3 (media in) sensor, but no S3 sensor is configured,  Correct I020 AI1 configuration or AI5 configuration and check I041 S3 sensor configuration"
E114,Check valve step mode vs positioning,0,0,1,,"0:Off,1:On",N010 SH min. is set higher than N009 SH max..
E115,Valve speed too fast,0,0,1,,"0:Off,1:On",I066 Minimum OD is set higher than N032 Maximum OD
E116,Valve speed to slow,0,0,1,,"0:Off,1:On","Operation is configured to use Pc transmitter, but no Pc transmitter is configured. Correct I022 AI4 configuration and check I044 Pc transmitter configuration"
E117,Valve emergency speed too fast,0,0,1,,"0:Off,1:On","With I064 Valve step mode set to full"" and I029 Valve step positioning set Half step operation is possible, Correct either I029 or I064"""
E118,Valve emergency speed too slow,0,0,1,,"0:Off,1:On","Number of micro steps/sec is too high (higher than 12800 micro step/sec), Reduce I031 Valve speed or use less micro step per full step (I064 Valve step mode)"
E119,Valve start speed too slow,0,0,1,,"0:Off,1:On","Number of micro steps/sec is low (higher than 8 micro step/sec),increase I031 Valve speed or increase I032 Valve start speed or  use more micro step per full step (I064 Valve step mode)"
A999,DI1 unstable input,0,0,1,,"0:Off,1:On","Number of micro steps/sec is too high (higher than 12800 micro step/sec), Reduce I061 Valve emergency speed"
A998,DI2 unstable input,0,0,1,,"0:Off,1:On","Number of micro steps/sec is low (higher than 8 micro step/sec),increase I061 Valve emergency speed "
A983,DI3 unstable input,0,0,1,,"0:Off,1:On","Number of micro steps/sec is low (higher than 8 micro step/sec),increase I031 Valve speed or increase I032 Valve start speed or  use more micro step per full step (I064 Valve step mode)"
E124,Open circuit on valve,0,0,1,,"0:Off,1:On",DI 1 is found be unstable (many on/off within a short time). DI1 is set off until stable value is present. Check connection
E125,AI5 cant operate with AKS sensor,0,0,1,,"0:Off,1:On",DI 2 is found be unstable (many on/off within a short time). DI2 is set off until stable value is present. Check connection
E126,Valve short circuit or driver too hot,0,0,1,,"0:Off,1:On",DI 3 is found be unstable (many on/off within a short time). 3 is set off until stable value is present. Check connection
A982,Thermostatic signal missing,0,0,1,,"0:Off,1:On",Valve have a open circuit on one or more coils. Check connections to valve.
A981,SH control signal missing,0,0,1,,"0:Off,1:On",EKE 1C does not support AKS sensor on AI5. Please use a temperature sensor on NTC type on AI5. Correct  I022 AI5 configuration
E123,Low supply voltage,0,0,1,,"0:Off,1:On",Valve driver is unable to drive valve. Check for short the coils or if ambient is higher than 60 °C
E132,No sensor configured for S2,0,0,1,,"0:Off,1:On","Signal for thermostat is missing  due to sensor errors, check S3 or S4"
E133,No transmitter configured for Pe,0,0,1,,"0:Off,1:On","Signal for superheat calculation is missing , check S2 and Pe"
E134,Ext. ref configuration error,0,0,1,,"0:Off,1:On",Supply voltage is found to be lower than expected tolerance
,,,,,,,No sensor type defined for S2
,,,,,,,No pressure  transmitter type defined for Pe
,,,,,,,Check the external reference signal.
