MenuCode,Name,DefaultValue,Min,Max,Unit,Enum,Help
Duration of last defrost cycle [min]."
"Snu","Serial Number","122.0","-32768.0","32767.0","","","Door open counter
""ont/100""=number of door openings since last reset."
"Fir","Firmware Version","305.0","-32768.0","32767.0","","","SW version
Danfoss software version number."
"HAr","Hardware Version","2.0","0.0","8191.0","","","HW version
Danfoss hardware version number."
"onL","Order No Low","3502.0","-32768.0","32767.0","","","OrderNoLow
Danfoss order code number."
"onH","Order No High","0.0","0.0","999.0","","","OrderNoHigh
Danfoss order code number."
"oEL","OEM Code Low","0.0","0.0","999.0","","","OEM code Low"
"oEn","OEM Code middle","0.0","0.0","999.0","","","OEM code Middle"
"oEH","OEM Code High","0.0","0.0","999.0","","","OEM code High"
"PAr","Parameter Version","0.0","-32768.0","32767.0","","","Parameter version
OEM parameter version number [requires EKA copy key update]."
"CHd","Manufacturing Date","0.0","0.0","999.0","","","Manufacturing date
Programme date WWY: week number and year number (2010-19)."
"Ctt","Condensor temp","0.0","0.0","0.0","°C","","Set as Default
Resets all parameters to last good OEM settings."
"Et1","Evaporator1 temp","0.0","0.0","0.0","°C","","Evaporator1 Temp
Temperature of the evaporator sensor1."
"Et2","Evaporator2 temp","0.0","0.0","0.0","°C","","Evaporator2 Temp
Temperature of the evaporator sensor2."
"Aus","AUX temp","0.0","0.0","0.0","°C","","AUX Temp.
Temperature of the AUX sensor. invisible."
"LLu","Light Level","0.0","0.0","0.0","","","Light level value
Actual light level value from light sensor."
"Pir","Movemnet sensor state","0.0","0.0","0.0","","0:Closed,1:Open,32767:Disabled","Motion sensor state"
"Att","Air temp","0.0","0.0","0.0","°C","","Raw Sair Temp"
"ESS","External ECO switch","0.0","0.0","0.0","","0:Closed,1:Open,32767:Disabled","External ECO switch state"
"dor","Door Swtich state","0.0","0.0","0.0","","0:Closed,1:Open,32767:Disabled",""
"SCS","Show Compressor Symbol","1.0","0.0","1.0","","0:No,1:Yes","Show compressor symbol
""no"": compressor symbol will not show on display.
""yES"": show compressor symbol on display."
"SFS","Show Fan Symbol","1.0","0.0","1.0","","0:No,1:Yes","Show Fan symbol
""no"": san symbol will not show on display.
""yES"": show fan symbol on display."
"SdS","Show Defrost Symbol","1.0","0.0","1.0","","0:No,1:Yes","Show Defrost symbol
""no"": defrost symbol will not show on display.
""yES"": show defrost symbol on display."
"SES","Show ECO Symbol","1.0","0.0","1.0","","0:No,1:Yes","Show ECO symbol
""no"": ECO symbol will not show on display.
""yES"": show ECO symbol on display."
"SSC","Show Pull Down","0.0","0.0","1.0","","0:No,1:Yes","Show Pull down state
If set to ""yES"", this parameter causes the display to show SC when the
system is in pull down mode.
If set to ""nO"", the temperature continues to be displayed."
"dbr","Database version","0.0","-32768.0","32767.0",""," ","Database Version"
"SEt","Access Set point","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SPr","Access Set point adjustment ratio","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diF","Access Differential","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HSE","Access High Set point","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LSE","Access Low Set point","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"iCi","Access Initial cut in","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FCt","Access Fan control method","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fod","Access Fan On Delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FSd","Access Fan Stop delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FoC","Access Fan On Cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FSC","Access Fan Stop Cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FSt","Access Fan Minimum Stop time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FdC","Access Delta T For Fan cut in","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fdt","Access Fan Stop on door open","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CLC","Access Cabinet Light Control Source","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Lod","Access Light off delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pit","Access Pull-down Initiate Temperature","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PCy","Access Pull-down Cycling","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pdi","Access Pull-down defrost Interval","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pdd","Access Pull-down duration","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PLt","Access Pull-down limit temp","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Prt","Access Pull-down reduction temp Delta T","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dFt","Access Def. type","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Add","Access Adaptive defrost","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dtt","Access Def terminate temp","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"drt","Access Def reset temp","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dii","Access Def Min Interval","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dAi","Access Def Max Interval","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dit","Access Def Min Time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dAt","Access Def Max time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dot","Access Drip off time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fdd","Access Fan delay after Defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ftd","Access Fan start Temp","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dFA","Access Defrost Fan on ","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dCt","Access Defrost on compressor time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"doC","Access Defrost by Comp. running time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dEt","Access Defrost start evaporator temp.","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ddt","Access Defrost Delta T","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"idi","Access Initial Defrost Interval","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"idd","Access Initial Defrost Duration","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uPt","Access Voltage protection","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uLi","Access Minimum Cutin voltage","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uLo","Access Minimum cut-out voltage","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uHi","Access Maximum voltage","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EHd","Access Sensor Error Type","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ert","Access Error run time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ESt","Access Error stop time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CSt","Access Min Stop time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Crt","Access Min run time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Cot","Access Max Off time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Cdd","Access Compressor door open delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Srt","Access System resume after door open","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pod","Access Power On Delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pot","Access Power-on temperature","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CAL","Access Condenser Alarm Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CbL","Access Condenser Block Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CoL","Access Condenser OK limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CLL","Access Condenser Low Temp. Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diC","Access Display intensity auto control","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"din","Access Display Intensity","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CFu","Access Display Unit","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"trS","Access Temp sensor to display","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rES","Access Display Resolution","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rLt","Access Display Range Limit","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ddL","Access Display Delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"doF","Access Display Offset","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dLt","Access Lock-time After defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SEC","Access Show Economy/Night Mode","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SHo","Access Show Holiday","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SdF","Access Show Defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HAt","Access High Temp Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LAt","Access Low Temp Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Htd","Access High Alarm delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ltd","Access Low Alarm delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pdd","Access Pulldown delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dod","Access Door Open delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uAL","Access Voltage alarm","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LEA","Access Leakage alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Abd","Access Alarm Buzzer Duration","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ACA","Access Auto Clearance of Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AuH","Access Automatic heater mode enable","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"End","Access Energy mode delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AHS","Access Auto Heat set point","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AHd","Access Auto heat differential","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ECo","Access ECO on/off","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EdA","Access Door Actions","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EPA","Access Pir Actions","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ECt","Access Action counter time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Edd","Access Door delay ","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EPd","Access Pir delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SLd","Access Shop Light Day","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SLn","Access Shop Light Night","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"tto","Access Time to pull down","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LSd","Access Light Source delay on ECO ","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Euu","Access Early Wake Up on/off","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CLH","Access Shop close hour","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ErL","Access Early wake up time offset","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HoL","Access Holiday Length","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Eto","Access ECO Temperature Offset","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Hto","Access Holiday Temperature Offset","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diE","Access ECO Differential","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FoE","Access ECO Fan on cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FSE","Access ECO Fan stop cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ELC","Access ECO Cabinet light control","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ELd","Access Eco Light delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uSA","Access MODBUS Safety","48.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t1A","Access Temp Adj. for S1","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t2A","Access Temp Adj. for S2","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t3A","Access Temp Adj. for S3","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t4A","Access Temp Adj. for S4","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S1C","Access S1 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S2C","Access S2 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S3C","Access S3 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S4C","Access S4 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S1A","Access S1 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S2A","Access S2 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S3A","Access S3 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S4A","Access S4 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diC","Access DI Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o1C","Access DO1 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o2C","Access DO2 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o3C","Access DO3 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o4C","Access DO4 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b1C","Access Button 1 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b1L","Access Button 1 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b2C","Access Button 2 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b2L","Access Button 2 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b3C","Access Button 3 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b3L","Access Button 3 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b4C","Access Button 4 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b4L","Access Button 4 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b5C","Access Button 5 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b5L","Access Button 5 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS1","Access Pass-word level1","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS2","Access Pass-word level2","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS3","Access Pass-word level3","48.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ACt","Access Accumulated Compressor run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AFt","Access Accumulated Fan run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ALt","Access Accumulated Light run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AEt","Access Accumulated ERC run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Sdi","Access Digital Input","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uAC","Access Voltage value","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ouS","Access DOs Status","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL1","Access DO1 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL2","Access DO2 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL3","Access DO3 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL4","Access DO4 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"int","Access Interval Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dnt","Access Defrost Time Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ont","Access Door Open Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Snu","Access Serial Number","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fir","Access Firmware Version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HAr","Access Hardware Version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"onL","Access Order No Low","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"onH","Access Order No High","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEL","Access OEM Code Low","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEn","Access OEM Code middle","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEH","Access OEM Code High","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PAr","Access Parameter Version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CHd","Access Manufacturing Date","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ctt","Access Condensor temp","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Et1","Access Evaporator1 temp","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Et2","Access Evaporator2 temp","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Aus","Access AUX temp","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LLu","Access Light Level","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pir","Access Movemnet sensor state","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Att","Access Air temp","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ESS","Access External ECO switch","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dor","Access Door Swtich state","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SCS","Access Show Compressor Symbol","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SFS","Access Show Fan Symbol","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SdS","Access Show Defrost Symbol","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SES","Access Show ECO Symbol","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SSC","Access Show Pull Down","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dbr","Access Database version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ouS","DOs Status(Relay 1)","0.0","0.0","0.0","","","DOs Status(Relay 1)"
"ouS","DOs Status(Relay 2)","0.0","0.0","0.0","","","DOs Status(Relay2)"
"ouS","DOs Status(Relay 3)","0.0","0.0","0.0","","","DOs Status(Relay 3)"
"ouS","DOs Status(Relay 4)","0.0","0.0","0.0","","","DOs Status(Relay 4)"
"FLt","Fan limit temperature","50.0","0.0","50.0","°C","","If any one evaporator temperature is more than FLT, Fan is stopped"
"FdF","Fan limit Delta temperature","2.0","1.0","10.0","K","","Fan will start again if both evaporator temperature is less than Flt-Fdf"
"FLt","Access Fan limit temperature","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FdF","Access Fan limit Delta temperature","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
