MenuCode,Name,DefaultValue,Min,Max,Unit,Enum,Help
"dit","Access Def Min Time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dAt","Access Def Max time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dot","Access Drip off time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fdd","Access Fan delay after Defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ftd","Access Fan start Temp","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dFA","Access Defrost Fan on ","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dCt","Access Defrost on compressor time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"doC","Access Defrost by Comp. running time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dEt","Access Defrost start evaporator temp.","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ddt","Access Defrost Delta T","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"idi","Access Initial Defrost Interval","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"idd","Access Initial Defrost Duration","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CAL","Access Condenser Alarm Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CbL","Access Condenser Block Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CoL","Access Condenser OK limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CLL","Access Condenser Low Temp. Limit","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diC","Access Display intensity auto control","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"din","Access Display Intensity","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CFu","Access Display Unit","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"trS","Access Temp sensor to display","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rES","Access Display Resolution","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rLt","Access Display Range Limit","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ddL","Access Display Delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"doF","Access Display Offset","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dLt","Access Lock-time After defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SEC","Access Show Economy/Night Mode","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SHo","Access Show Holiday","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SdF","Access Show Defrost","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HAt","Access High Temp Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LAt","Access Low Temp Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Htd","Access High Alarm delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ltd","Access Low Alarm delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pdd","Access Pulldown delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dod","Access Door Open delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uAL","Access Voltage alarm","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LEA","Access Leakage alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Abd","Access Alarm Buzzer Duration","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ACA","Access Auto Clearance of Alarm","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AuH","Access Automatic heater mode enable","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"End","Access Energy mode delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AHS","Access Auto Heat set point","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AHd","Access Auto heat differential","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ECo","Access ECO on/off","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EdA","Access Door Actions","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EPA","Access Pir Actions","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ECt","Access Action counter time","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Edd","Access Door delay ","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EPd","Access Pir delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SLd","Access Shop Light Day","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SLn","Access Shop Light Night","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"tto","Access Time to pull down","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LSd","Access Light Source delay on ECO ","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Euu","Access Early Wake Up on/off","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CLH","Access Shop close hour","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ErL","Access Early wake up time offset","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HoL","Access Holiday Length","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Eto","Access ECO Temperature Offset","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Hto","Access Holiday Temperature Offset","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diE","Access ECO Differential","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FoE","Access ECO Fan on cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FSE","Access ECO Fan stop cycle","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ELC","Access ECO Cabinet light control","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ELd","Access Eco Light delay","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uSA","Access MODBUS Safety","48.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t1A","Access Temp Adj. for S1","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t2A","Access Temp Adj. for S2","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"t3A","Access Temp Adj. for S3","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S1C","Access S1 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S2C","Access S2 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S3C","Access S3 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S1A","Access S1 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S2A","Access S2 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"S3A","Access S3 Application","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"diC","Access DI Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o1C","Access DO1 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o2C","Access DO2 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o3C","Access DO3 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"o4C","Access DO4 Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b1C","Access Button 1 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b1L","Access Button 1 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b2C","Access Button 2 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b2L","Access Button 2 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b3C","Access Button 3 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b3L","Access Button 3 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b4C","Access Button 4 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b4L","Access Button 4 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b5C","Access Button 5 Short Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"b5L","Access Button 5 Long Config","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS1","Access Pass-word level1","63.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS2","Access Pass-word level2","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PS3","Access Pass-word level3","48.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ACt","Access Accumulated Compressor run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AFt","Access Accumulated Fan run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ALt","Access Accumulated Light run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AEt","Access Accumulated ERC run time","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Sdi","Access Digital Input","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uAC","Access Voltage value","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ouS","Access DOs Status","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL1","Access DO1 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL2","Access DO2 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL3","Access DO3 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"rL4","Access DO4 Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"int","Access Interval Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dnt","Access Defrost Time Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ont","Access Door Open Counter","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Snu","Access Serial Number","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fir","Access Firmware Version","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"HAr","Access Hardware Version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"onL","Access Order No Low","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"onH","Access Order No High","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEL","Access OEM Code Low","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEn","Access OEM Code middle","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"oEH","Access OEM Code High","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PAr","Access Parameter Version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CHd","Access Manufacturing Date","20.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ctt","Access Condensor temp","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Et1","Access Evaporator1 temp","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Et2","Access Evaporator2 temp","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Aus","Access AUX temp","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"LLu","Access Light Level","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pir","Access Movemnet sensor state","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Att","Access Air temp","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ESS","Access External ECO switch","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dor","Access Door Swtich state","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SCS","Access Show Compressor Symbol","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SFS","Access Show Fan Symbol","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SdS","Access Show Defrost Symbol","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SES","Access Show ECO Symbol","0.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SSC","Access Show Pull Down","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dbr","Access Database version","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ouS","DOs Status(Relay 1)","0.0","0.0","0.0","","","DOs Status(Relay 1)"
"ouS","DOs Status(Relay 2)","0.0","0.0","0.0","","","DOs Status(Relay2)"
"ouS","DOs Status(Relay 3)","0.0","0.0","0.0","","","DOs Status(Relay 3)"
"ouS","DOs Status(Relay 4)","0.0","0.0","0.0","","","DOs Status(Relay 4)"
"Ld","Minimum Display Value","-100.0","-100.0","200.0","°C","",""
"Hd","Maximum Display Value","200.0","-100.0","200.0","°C","",""
"St","Signalling threshold value","200.0","-100.0","200.0","°C","",""
"SP2","Seasonal offset temperature","0.0","-25.0","25.0","K","",""
"dF2","Seasonal Differential","2.0","0.0","20.0","K","",""
"FLt","Fan Limit Temperature","50.0","0.0","50.0","°C","","This function prevents the evaporator fan to operate if the temperature is above the fan limit temperature. If the defrost sensor registers a higher temperature than the one set here,
the fan will be stopped to avoid the warm air circulation in the cabinet. This parameter is active only when evaporator sensor is connected."
"FdF","Fan Limit Delta temperature","2.0","1.0","10.0","K","","This is the evaporator delta temperature for the fan to switch ON after it is switched off due to FLt setting."
"CSL","Min speed","200.0","50.0","500.0","rpm","","Minimum operating speed of variable speed compressor. The value is scaled by a factor 10 and hence read actual speed=value*10"
"CSH","Max speed","450.0","50.0","500.0","rpm","","Maximum operating speed of variable speed compressor. The value is scaled by a factor 10 hence read actual speed=value*10"
"CSS","Start speed","200.0","50.0","500.0","rpm","","Start speed is the speed at compressor must start before changing to the requested speed to ensure the proper lubrication. The value is scaled by a factor 10 hence atual speed=value*10"
"HdS","Hot gas Defrost Speed","200.0","50.0","500.0","rpm","","Required compressor speed during  hot gas defrost. The value is scaled by a factor 10, Actual speed=value*10"
"CtP","Cabinet Temperature Percentage","100.0","0.0","100.0","%","","If compressor is controlled based on the weighted average temperature of cabinet air and evaporator sensors, this parameter defines the percentage of cabinet air temperature to be considered for the  calculation of weighted average temperature"
"SSS","Step size","25.0","0.0","150.0","rpm","","In order to acheive lower start and stop  noise compressor is made to start  at certain speed and then ramp up  / ramp down to the desired speed This is the rate at which compressor must ramp up and ramp down from start and stop speed.  Ramp up and ramp down rate to ensure smooth start and stop of compressor and reduce compressor noise during start and stop.. The value is scaled by a factor 10, Actual speed=value*10"
"CoF","Off frequency","50.0","10.0","200.0","Hz","","This is required frequency from the controller to give stop signal to the compressor. Any frequency below this is considered as stop frequency."
"uFL","Minimum Frequency","66.0","10.0","200.0","Hz","","Required input frequency from the controller corresponding to minimum speed of the compressor (Compressor speed in rpm = Frequency in Hz * Multiplication factor)"
"uFH","Maximum frequency ","150.0","10.0","200.0","Hz","","Required Input frequency from the controller corresponding to Maximum speed of the compressor (Compressor speed in rpm = Frequency in Hz * Multiplication factor)"
"uLF","Multiplication factor","30.0","1.0","100.0","","","Multiplication factor used in the compressor to calculate the required speed  based on the received frequency signal.  (Compressor speed in rpm = Frequency in Hz * Multiplication factor)"
"PPF","Proportional Gain(Kp)","50.0","0.0","100.0","","","Propotional gain to be used in the PI controller Proportional gain value to be defined based on the required capacity adaptation speed."
"PIF","Integral Gain( Ki)","3.0","0.0","100.0","","","Integral gain to be used in the PI controller, Integral gain value to be defined based on the required capacity adaptation speed."
"PcI","Integral Time constant(Ti)","100.0","0.0","999.0","","","Integral time constant to be used in the PI controller, Integral Time Constant value to be defined based on the required capacity adaptation speed."
"tES","Test Mode","0.0","0.0","1.0","","0:Yes;1:No",""
"tot","Test Mode Timeout","0.0","0.0","999.0","Sec","",""
"rLS","Relay Status","0.0","0.0","15.0","","",""
"Fot","Frequency Output","0.0","0.0","200.0","Hz","","Actual output frequency of the controller"
"Sot","Speed Output","0.0","0.0","4500.0","RPM","",""
"AtP","Weighted Average Temperature","0.0","-100.0","200.0","°C","","Weighted average temperature of cabinet air and evaporator sensors."
"PAd","Pulldown duration after defrost","30.0","0.0","999.0","min","","Special pulldown duration after every defrost for faster cooling of the cabinet. During this period compressor will run at maximum speed. If configured “0” this feature is disabled."
"PAd","Access Pulldown duration after defrost ","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FLt","Access Fan Limit Temperature","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"FdF","Access Fan Limit Delta temperature","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Fot","Access Frequency Output","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"AtP","Access Weighted Average Temperature","21.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ehd","Sensor error handling","0.0","0.0","1.0","","0:no:no.png,1:SEt:SEt.png","Method to handle the refrigeration system in case of faulty / broken cabinet air sensor.  
""no"" : No sensor errror handling
""Set"" : Operate based on Error run time and Stop time"
"EoF","Emergency (Error) Frequency","100.0","0.0","200.0","Hz","","Frequency at which compressor must run in case of unlikely event of cabinet sensor error. Controller will send this frequency to the drive during error run time ""Ert"""
"Ert","Error run time","5.0","0.0","60.0","min","","This parameter only become active in the unlikely event of cabinet air sensor error. Ert define the duration the refrigeration system will run during cab air sensor error.
Example: ""Ert=4"" [min] and ""ESt=16"" [min] will provide an average cooling system activity of 20%. Ert and ""ESt"" values must be configured based on OEM experience"
"ESt","Error stop time","5.0","0.0","60.0","min","","This parameter only become active in the unlikely event of cabinet air sensor error. ESt define the duration the refrigeration system will stop during cab air sensor error"
"CSt","Min Stop time","2.0","0.0","30.0","min","","Minimum Stop Time
It determines the minimum number of minutes the compressor must
remain idle before a Temperature cut-in can take effect. For example,
if the temperature sensor indicates that the cut-in temperature has been
reached, but the number of minutes set in this parameter have not elapsed
since the compressor last stopped, then the compressor will stay OFF.
It will only start once the duration given by ""CSt"" has been reached
provided the temperature is still high enough. ""CSt"" thus overrides the cut-in.
"""
"Crt","Min run time","0.0","0.0","30.0","min","","Minimum Run Time
It determines the minimum number of minutes the compressor must run
before a Temperature cut-out can take effect. For example, if the
temperature sensor indicated that the cut-out temperature has been
reached, but the number of minutes set in this parameter have not
elapsed since the compressor last started, then the compressor will
continue. It will only stop once the duration given by ""Crt"" has been
reached – provided the temperature is still low enough.
""Crt"" thus overrides the cut-out."
"Cdd","Compressor door open delay","15.0","0.0","15.0","min","","Compressor Door Open Delay/Cdd
This parameter sets the delay in minutes before the compressor stops
when the door is opened. If set to fifteen, the function is disabled."
"Srt","System resume after door open","0.0","0.0","60.0","min","","System resume after door open
Fan and Compressor resume after cut out by door open."
"uSt","Min on time at start speed","1.0","0.0","30.0","Sec","","Minimum time the compressor must run at start speed"
"dF1","Dead Band Frequency 1","0.0","0.0","150.0","Hz","",""
"dF2","Dead Band Frequency 2","0.0","0.0","150.0","Hz","",""
"dF3","Deaad Band Frequency 3","0.0","0.0","150.0","Hz","",""
"out","Output Mode","0.0","0.0","1.0","","0:Frequency Mode,1:Modbus Mode",""
"Pcd","Derivative Time Constant","0.0","0.0","100.0","Sec","","Using PID controller for compressor capacity control, Derivative Time Constant value to be defined based on the required capacity adaptation speed."
"CSL","Access Min speed","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CSH","Access max Speed","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CSS","Access Start Speed","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Hds","Access Hot gas Defrost Speed","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CtP","Access Cabinet Temperature Percentage","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"SSS","Access Step size","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CoF","Access Off frequency","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uFL","Access Min freq","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uFH","Access Max freq","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uLF","Access Multip factor","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PPF","Access Kp","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PIF","Access Ki","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"PcI","Access Ti","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EHd","Access Sensor Error Handling","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"EoF","Accesss Emergency Frequency","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Ert","Access Error run time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"ESt","Access Error stop time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"CSt","Access Min Stop time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Crt","Access Min run time","60.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Cdd","Access Compressor door open delay","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Srt","Access System resume after door open","52.0","2.0","15.0"," ","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"uSt","Access Min on time at start speed","60.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dF1","Access Deadband frequency1","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dF2","Access Deadband frequency2","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"dF3","Access Deadband frequency3","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"out","Access Output Mode","0.0","0.0","1.0","","0:--,1:WO,2:RO,3:R","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
"Pcd","Access Td","52.0","2.0","15.0","","0:--,1:WO,2:RO,3:RW","RO- Read only; WO- Write only;RW- Read and write; -- Not visible"
