ParameterName,DB_Menucode,KP_Menucode,Result,DB_DefaultValue,KP_DefaultValue,Result,DB_MinValue,KP_MinValue,Result,DB_MaxValue,KP_MaxValue,Result,DB_Unit,KP_Unit,Result,DB_Info,KP_Info,Result,Present_Value
Manufacturing Date,CHd,CHd,True,0,,False,0,,False,999,,False,,,True,"Manufacturing date
Programme date WWY: week number and year number (2010-19).","Manufacturing date
Programme date WWY: week number and year number (2010-19).",True,0
Condensor temp,Ctt,Ctt,True,0,,False,0,,False,0,,False,°C,°C,True,"Set as Default
Resets all parameters to last good OEM settings.","Set as Default
Resets all parameters to last good OEM settings.",True,0
Evaporator1 temp,Et1,Et1,True,0,,False,0,,False,0,,False,°C,°C,True,"Evaporator1 Temp
Temperature of the evaporator sensor1.","Evaporator1 Temp
Temperature of the evaporator sensor1.",True,0
Evaporator2 temp,Et2,Et2,True,0,,False,0,,False,0,,False,°C,°C,True,"Evaporator2 Temp
Temperature of the evaporator sensor2.","Evaporator2 Temp
Temperature of the evaporator sensor2.",True,0
AUX temp,Aus,Aus,True,0,,False,0,,False,0,,False,°C,°C,True,"AUX Temp.
Temperature of the AUX sensor. invisible.","AUX Temp.
Temperature of the AUX sensor. invisible.",True,0
Light Level,LLu,LLu,True,0,,False,0,,False,0,,False,,,True,"Light level value
Actual light level value from light sensor.","Light level value
Actual light level value from light sensor.",True,0
Movemnet sensor state,Pir,Pir,True,Closed,,False,0,,False,0,,False,,,True,Motion sensor state,Motion sensor state,True,Closed
Air temp,Att,Att,True,0,,False,0,,False,0,,False,°C,°C,True,Raw Sair Temp,Raw Sair Temp,True,0
External ECO switch,ESS,ESS,True,Closed,,False,0,,False,0,,False,,,True,External ECO switch state,External ECO switch state,True,Closed
Show Compressor Symbol,SCS,SCS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show compressor symbol
""no"": compressor symbol will not show on display.
""yES"": show compressor symbol on display.","Show compressor symbol
""no"": compressor symbol will not show on display.
""yES"": show compressor symbol on display.",True,Yes
Show Fan Symbol,SFS,SFS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show Fan symbol
""no"": san symbol will not show on display.
""yES"": show fan symbol on display.","Show Fan symbol
""no"": san symbol will not show on display.
""yES"": show fan symbol on display.",True,Yes
Show Defrost Symbol,SdS,SdS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show Defrost symbol
""no"": defrost symbol will not show on display.
""yES"": show defrost symbol on display.","Show Defrost symbol
""no"": defrost symbol will not show on display.
""yES"": show defrost symbol on display.",True,Yes
Show ECO Symbol,SES,SES,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show ECO symbol
""no"": ECO symbol will not show on display.
""yES"": show ECO symbol on display.","Show ECO symbol
""no"": ECO symbol will not show on display.
""yES"": show ECO symbol on display.",True,Yes
Info Menu Display Item,idP,idP,True,15,15,True,0,0,True,15,15,True,,,True,,,True,15
Show Pull Down,SSC,SSC,True,No,No,True,0,,False,1,,False,,,True,"Show Pull down state
If set to ""yES"", this parameter causes the display to show SC when the
system is in pull down mode.
If set to ""nO"", the temperature continues to be displayed.","Show Pull down state
If set to ""yES"", this parameter causes the display to show SC when the
system is in pull down mode.
If set to ""nO"", the temperature continues to be displayed.",True,No
Database version,dbr,dbr,True,0,,False,-32768,,False,32767,,False,,,True,Database Version,Database Version,True,12.82
Access Set point,SEt,SEt,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Set point adjustment ratio,SPr,SPr,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Differential,diF,diF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access High Set point,HSE,HSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Low Set point,LSE,LSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Initial cut in,iCi,iCi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan control method,FCt,FCt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan On Delay,Fod,Fod,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan Stop delay,FSd,FSd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan On Cycle,FoC,FoC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan Stop Cycle,FSC,FSC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan Minimum Stop time,FSt,FSt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Delta T For Fan cut in,FdC,FdC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan Stop on door open,Fdt,Fdt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Cabinet Light Control Source,CLC,CLC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Light off delay,Lod,Lod,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down Initiate Temperature,Pit,Pit,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down Cycling,PCy,PCy,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down defrost Interval,Pdi,Pdi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down duration,Pdd,Pdd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down limit temp,PLt,PLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pull-down reduction temp Delta T,Prt,Prt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Def. type,dFt,dFt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Adaptive defrost,Add,Add,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def terminate temp,dtt,dtt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def reset temp,drt,drt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def Min Interval,dii,dii,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def Max Interval,dAi,dAi,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def Min Time,dit,dit,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Def Max time,dAt,dAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Drip off time,dot,dot,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan delay after Defrost,Fdd,Fdd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Fan start Temp,Ftd,Ftd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Defrost Fan on ,dFA,dFA,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Defrost on compressor time,dCt,dCt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Defrost by Comp. running time,doC,doC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Defrost Delta T,ddt,ddt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Initial Defrost Interval,idi,idi,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Initial Defrost Duration,idd,idd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Voltage protection,uPt,uPt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Minimum Cutin voltage,uLi,uLi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Minimum cut-out voltage,uLo,uLo,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Maximum voltage,uHi,uHi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Sensor Error Type,EHd,EHd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Min Stop time,CSt,CSt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Min run time,Crt,Crt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Max Off time,Cot,Cot,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Compressor door open delay,Cdd,Cdd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access System resume after door open,Srt,Srt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Power On Delay,Pod,Pod,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Power-on temperature,Pot,Pot,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Condenser Alarm Limit,CAL,CAL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Condenser Block Limit,CbL,CbL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Condenser OK limit,CoL,CoL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Condenser Low Temp. Limit,CLL,CLL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Display intensity auto control,diC,diC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Display Intensity,din,din,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Display Unit,CFu,CFu,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Temp sensor to display,trS,trS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Display Resolution,rES,rES,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Display Range Limit,rLt,rLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Display Delay,ddL,ddL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Display Offset,doF,doF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Lock-time After defrost,dLt,dLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Economy/Night Mode,SEC,SEC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Holiday,SHo,SHo,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Defrost,SdF,SdF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access High Temp Alarm,HAt,HAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Low Temp Alarm,LAt,LAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access High Alarm delay,Htd,Htd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Low Alarm delay,Ltd,Ltd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Pulldown delay,Pdd,Pdd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Door Open delay,dod,dod,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Voltage alarm,uAL,uAL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Leakage alarm,LEA,LEA,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Alarm Buzzer Duration,Abd,Abd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Auto Clearance of Alarm,ACA,ACA,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Automatic heater mode enable,AuH,AuH,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Energy mode delay,End,End,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Auto Heat set point,AHS,AHS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Auto heat differential,AHd,AHd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access ECO on/off,ECo,ECo,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Door Actions,EdA,EdA,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pir Actions,EPA,EPA,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Action counter time,ECt,ECt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Door delay ,Edd,Edd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pir delay,EPd,EPd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Shop Light Day,SLd,SLd,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Shop Light Night,SLn,SLn,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Time to pull down,tto,tto,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Light Source delay on ECO ,LSd,LSd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Early Wake Up on/off,Euu,Euu,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Shop close hour,CLH,CLH,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Early wake up time offset,ErL,ErL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Holiday Length,HoL,HoL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access ECO Temperature Offset,Eto,Eto,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Holiday Temperature Offset,Hto,Hto,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access ECO Differential,diE,diE,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access ECO Fan on cycle,FoE,FoE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access ECO Fan stop cycle,FSE,FSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access ECO Cabinet light control,ELC,ELC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Eco Light delay,ELd,ELd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access MODBUS Safety,uSA,uSA,True,48,-- -- RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,48
Access Temp Adj. for S1,t1A,t1A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Temp Adj. for S2,t2A,t2A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Temp Adj. for S3,t3A,t3A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Temp Adj. for S4,t4A,t4A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S1 Config,S1C,S1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S2 Config,S2C,S2C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S3 Config,S3C,S3C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S4 Config,S4C,S4C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S1 Application,S1A,S1A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S2 Application,S2A,S2A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S3 Application,S3A,S3A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access S4 Application,S4A,S4A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access DI Config,diC,diC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access DO1 Config,o1C,o1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access DO2 Config,o2C,o2C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access DO3 Config,o3C,o3C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access DO4 Config,o4C,o4C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 1 Short Config,b1C,b1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 1 Long Config,b1L,b1L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 2 Short Config,b2C,b2C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 2 Long Config,b2L,b2L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 3 Short Config,b3C,b3C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 3 Long Config,b3L,b3L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 4 Short Config,b4C,b4C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 4 Long Config,b4L,b4L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 5 Short Config,b5C,b5C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Button 5 Long Config,b5L,b5L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Pass-word level1,PS1,PS1,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,63
Access Pass-word level2,PS2,PS2,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,60
Access Pass-word level3,PS3,PS3,True,48,-- -- RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,48
Access Accumulated Compressor run time,ACt,ACt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Accumulated Fan run time,AFt,AFt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Accumulated Light run time,ALt,ALt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Accumulated ERC run time,AEt,AEt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Digital Input,Sdi,Sdi,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Voltage value,uAC,uAC,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access DOs Status,ouS,ouS,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access DO1 Counter,rL1,rL1,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access DO2 Counter,rL2,rL2,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access DO3 Counter,rL3,rL3,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access DO4 Counter,rL4,rL4,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Interval Counter,int,int,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Defrost Time Counter,dnt,dnt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Door Open Counter,ont,ont,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Serial Number,Snu,Snu,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Firmware Version,Fir,Fir,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access Hardware Version,HAr,HAr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access Order No Low,onL,onL,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access Order No High,onH,onH,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access OEM Code Low,oEL,oEL,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access OEM Code middle,oEn,oEn,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access OEM Code High,oEH,oEH,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access Parameter Version,PAr,PAr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
Access Manufacturing Date,CHd,CHd,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Condensor temp,Ctt,Ctt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Evaporator1 temp,Et1,Et1,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Evaporator2 temp,Et2,Et2,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access AUX temp,Aus,Aus,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Light Level,LLu,LLu,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Movemnet sensor state,Pir,Pir,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Air temp,Att,Att,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access External ECO switch,ESS,ESS,True,--,-- -- --,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,0
Access Door Swtich state,dor,dor,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,20
Access Show Compressor Symbol,SCS,SCS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Fan Symbol,SFS,SFS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Defrost Symbol,SdS,SdS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show ECO Symbol,SES,SES,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Info Menu Display Item,idP,idP,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Show Pull Down,SSC,SSC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,52
Access Database version,dbr,dbr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True,21
DOs Status(Relay 1),ouS,ouS,True,0,,False,0,,False,0,,False,,,True,DOs Status(Relay 1),DOs Status(Relay 1),True,Off
DOs Status(Relay 2),ouS,ouS,True,0,,False,0,,False,0,,False,,,True,DOs Status(Relay2),DOs Status(Relay2),True,Off
DOs Status(Relay 3),ouS,ouS,True,0,,False,0,,False,0,,False,,,True,DOs Status(Relay 3),DOs Status(Relay 3),True,On
DOs Status(Relay 4),ouS,ouS,True,0,,False,0,,False,0,,False,,,True,DOs Status(Relay 4),DOs Status(Relay 4),True,On
