Group_Code,Menu_Code,Group_Name,Name,PNU,Default_Value,Minimum_Value,Maximum_Value,Unit,Scaling,Datatype,Enum,Read_Only,Help,Decimals,Variable_Name,Visibility_Index,Visibility_Rule,Alarm_Parameter_Idx,Unique_ID,ItemType,CopyType,Enum_Vis_List_Idx
,r12,Start / Stop,Main switch,117,0,-1,1,,0,,"-1:Manual,0:Stop,1:Start",0,"Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.",0,Id_1048586,0,1,,1048586,S,N,[]
,o01,Start / Stop,Delay of outputs at power up,2000,5,0,600,s,0,INT,,1,"Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.",0,Id_1054510,0,1,,1054510,S,S,[]
,o61,Configuration,Application mode,2077,5,1,9,,0,,"1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom",1,"Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.",0,Id_1055698,0,1,,1055698,C,S,[]
,q02,Configuration,DO2 Configuration,2205,6,0,10,,0,,"0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater",1,Select the function of the digital output,0,Id_1056110,32,GetVar(153) == 4 || GetVar(153) == 9,,1056110,C,S,[]
,q03,Configuration,DO3 Configuration,2206,8,0,10,,0,,"0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater",1,Select the function of the digital output,0,Id_1056125,32,GetVar(153) == 4 || GetVar(153) == 9,,1056125,C,S,[]
,q04,Configuration,DO4 Configuration,2207,9,0,10,,0,,"0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater",1,Select the function of the digital output,0,Id_1056140,32,GetVar(153) == 4 || GetVar(153) == 9,,1056140,C,S,[]
,q09,Configuration,AO1 Configuration,2212,0,0,1,,0,,"0:None,1:Rail heat PWM",1,Select the function of the analogue output,0,Id_1056251,0,1,,1056251,C,S,[]
,o02,Configuration,DI1 Configuration,2001,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056200,21,GetVar(153) < 5,,1056200,C,S,[]
,o37,Configuration,DI2 Configuration,2055,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056217,0,1,,1056217,C,S,[]
,o30,Configuration,Refrigerant,2551,0,0,49,,0,,"0:Not seleted,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Custom display,13:Custom",1,"Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.",0,Id_1048610,7,GetVar(153) > 4,,1048610,C,S,[]
,P83,Configuration,Refrigerant factor K1,2201,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048614,33,GetVar(153) > 4 and GetVar(157) == 1,,1048614,C,S,[]
,P84,Configuration,Refrigerant factor K2,2202,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048615,33,GetVar(153) > 4 and GetVar(157) == 1,,1048615,C,S,[]
,P85,Configuration,Refrigerant factor K3,2203,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048616,33,GetVar(153) > 4 and GetVar(157) == 1,,1048616,C,S,[]
,,Configuration,Refrigerant factor A1,2548,8000,8000,12000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048611,31,GetVar(153) > 4 and GetVar(157) == 13,,1048611,C,S,[]
,,Configuration,Refrigerant factor A2,2549,-1000,-4000,-1000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048612,31,GetVar(153) > 4 and GetVar(157) == 13,,1048612,C,S,[]
,,Configuration,Refrigerant factor A3,2550,1000,1000,3000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048613,31,GetVar(153) > 4 and GetVar(157) == 13,,1048613,C,S,[]
,o20,Configuration,Pe sensor - Min range,2034,-1,-1,5,Bar-g,0,Float,,1,Minimum measuring range for sensor,1,Id_1053752,7,GetVar(153) > 4,,1053752,C,S,[]
,o21,Configuration,Pe sensor - Max range,2033,12,6,200,Bar-g,0,Float,,1,Maximum measuring range for sensor,1,Id_1053751,7,GetVar(153) > 4,,1053751,C,S,[]
,o06,Configuration,Temperature sensor type,2014,0,0,3,,0,,"0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k",1,"Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k",0,Id_1053444,0,1,,1053444,C,S,[]
,d01,Configuration,Defrost method,1000,1,0,4,,0,,"0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle",1,Select method of defrost,0,Id_1054083,0,1,,1054083,S,S,['Hot gas:54']
,d10,Configuration,Defrost stop method,1009,0,0,2,,0,,"0:Time,1:S5 sensor,2:S4 sensor",1,Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor,0,Id_1054087,13,GetVar(25) > 0,,1054087,S,S,[]
,d02,Configuration,Defrost stop limit A,1001,6,0,50,°C,0,Float,,1,"When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated",1,Id_1053671,14,GetVar(25) > 0 and GetVar(34) > 0,,1053671,S,S,[]
,r89,Configuration,Food type,209,0,0,5,,0,,"0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream",1,"When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.",0,Id_1056768,0,1,,1056768,P,N,[]
,q39,Configuration,Food temp. sensor,2250,2,1,4,,0,,"1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.",1,Select the temperature to be used for the food temperature representation,0,Id_1053450,0,1,,1053450,C,S,[]
,o03,Configuration,Network address,2008,0,0,240,,0,INT,,1,Network address of the controller,0,Id_1054564,0,1,,1054564,C,C,[]
,,Configuration,Service pin,60029,0,0,1,,0,,"0:OFF,1:ON",1,"If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)",0,Id_1056807,6,GetVar(153) > 0,,1056807,F,N,[]
,U61,Configuration,DO1 Function,2691,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056109,0,1,,1056109,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U62,Configuration,DO2 Function,2692,6,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056124,0,1,,1056124,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U63,Configuration,DO3 Function,2693,8,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056139,0,1,,1056139,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U64,Configuration,DO4 Function,2694,3,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056154,0,1,,1056154,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y55,Configuration,DI1 Function,2722,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056216,21,GetVar(153) < 5,,1056216,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y56,Configuration,DI2 Function,2723,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056233,0,1,,1056233,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y58,Configuration,AI1 Function,2725,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056298,0,1,,1056298,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y59,Configuration,AI2 Function,2726,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056314,0,1,,1056314,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y60,Configuration,AI3 Function,2727,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056330,0,1,,1056330,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y61,Configuration,AI4 Function,2728,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056346,0,1,,1056346,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,Y62,Configuration,AI5 Function,2729,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056362,7,GetVar(153) > 4,,1056362,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U69,Configuration,AO1 Function,2699,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056266,0,1,,1056266,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,u00,Thermostat control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,u17,Thermostat control,Thermostat air temp. A,2532,0,-200,200,°C,0,Float,,0,Thermostat temperature,1,Id_1053472,0,1,,1053472,R,N,[]
,U72,Thermostat control,Food temperature A,2702,0,-200,200,°C,0,Float,,0,Read out of food temperature,1,Id_1053451,0,1,,1053451,R,N,[]
,u12,Thermostat control,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,56,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(116) < 100 || GetVar(91) < 100 || GetVar(229) == 3,,1053713,R,N,[]
,u16,Thermostat control,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,57,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(116) > 0 || GetVar(91) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50,,1053726,R,N,[]
,u13,Thermostat control,Night condition,2533,0,0,1,,0,,"0:OFF,1:ON",0,Status at the day-/night operation (night operation: on/off),0,Id_1048672,0,1,,1048672,R,N,[]
,u90,Thermostat control,Thermostat cutin temp.,2612,4,-200,200,°C,0,Float,,0,Readout of the actual cutin value for the thermostat,1,Id_1053475,0,1,,1053475,R,N,[]
,u91,Thermostat control,Thermostat cutout temp.,2613,2,-200,200,°C,0,Float,,0,Readout of the actual cut out value for the thermostat,1,Id_1053476,0,1,,1053476,R,N,[]
,u18,Thermostat control,Thermostat runtime A,2539,0,0,999,Min,0,INT,,0,Read the ongoing cutin time for the thermostat or the duration of the last completed cutin,0,Id_1053474,0,1,,1053474,R,N,[]
,u86,Thermostat control,Thermostat band,2607,1,1,2,,0,,"1:Band 1,2:Band 2",0,"Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2",0,Id_1053470,9,(GetVar(153) < 5 and GetVar(161) == 7) || (GetVar(162) == 7),,1053470,R,N,[]
,r14,Thermostat control,Thermostat mode,124,1,1,2,,0,,"2:Modulating,1:ON/OFF",1,"Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""",0,Id_1053442,0,1,,1053442,S,S,[]
,r00,Thermostat control,Cutout 1,100,2,-50,50,°C,0,Float,,0,"Set point. 
The thermostat’s cutout value when the given thermostat band is in use",1,Id_1053499,0,1,,1053499,S,S,[]
,r21,Thermostat control,Cutout 2,131,2,-50,50,°C,0,Float,,0,"Set point. 
The thermostat’s cutout value when the given thermostat band is in use",1,Id_1053518,9,(GetVar(153) < 5 and GetVar(161) == 7) || (GetVar(162) == 7),,1053518,S,S,[]
,r01,Thermostat control,Differential,101,2,0.1,20,°C,0,Float,,1,"When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit",1,Id_1053501,0,1,,1053501,S,S,[]
,r02,Thermostat control,Max cutout limit,102,50,-50,50,°C,0,Float,,0,"Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered",1,Id_1053467,0,1,,1053467,S,S,[]
,r03,Thermostat control,Min cutout limit,103,-50,-50,50,°C,0,Float,,0,"Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased",1,Id_1053468,0,1,,1053468,S,S,[]
,r15,Thermostat control,Thermostat sensor S4 %,123,100,0,100,%,0,INT,,1,"Selection of thermostat sensor. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.",0,Id_1053462,0,1,,1053462,S,S,[]
,r61,Thermostat control,Thermostat sensor S4 % night,182,100,0,100,%,0,INT,,1,"Selection of thermostat sensor S4% during night operation with night blinds. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.",0,Id_1053463,0,1,,1053463,S,S,[]
,r13,Thermostat control,Night offset,125,0,-50,50,°C,0,Float,,1,"Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.",1,Id_1053461,0,1,,1053461,S,S,[]
,r98,Thermostat control,S4 frost protection,216,-50,-50,50,°C,0,Float,,1,"Frost protection on S4 air temperature. If the S4 temperature sensors measures a temperature lower than the set limit, refrigeration will be stopped in order to protect produce from ice formation. Refrigeration will start again when the S4 temperature has risen 2K above the set limit",1,Id_1053471,0,1,,1053471,S,S,[]
,r62,Thermostat control,Air heater neutral zone,183,5,0,50,°C,0,Float,,1,"Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating """,1,Id_1053465,10,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 10 || GetVar(155) == 10 || GetVar(156) == 10),,1053465,S,S,[]
,r63,Thermostat control,Air heater start delay,184,240,0,240,Min,0,INT,,1,"Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)",0,Id_1053466,10,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 10 || GetVar(155) == 10 || GetVar(156) == 10),,1053466,S,S,[]
,r16,Thermostat control,Melt interval,122,1,0,10,hrs,0,INT,,1,"Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.",0,Id_1053464,0,1,,1053464,S,S,[]
,r17,Thermostat control,Melt period,121,5,0,30,Min,0,INT,,1,"Melt period. 
Here you set how long an on-going melt function is to last",0,Id_1053473,0,1,,1053473,S,S,[]
,u00,Alarm limits and delays,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,,Alarm limits and delays,Alarm status,2541,0,0,1,,0,,"0:OFF,1:ON",1,Actual alarm status,0,Id_1048585,0,1,,1048585,R,N,[]
,u57,Alarm limits and delays,Alarm air temp. A,2578,0,-200,200,°C,0,Float,,0,Measured temperature for alarm thermostat,1,Id_1053497,0,1,,1053497,R,N,[]
,,Alarm limits and delays,High alarm limit,2766,0,-200,200,°C,0,Float,,0,Readout of actual high alarm limit for the temperature monitoring,1,Id_1056813,0,1,,1056813,R,N,[]
,,Alarm limits and delays,Low alarm limit,2767,0,-200,200,°C,0,Float,,0,Readout of actual low alarm limit for the temperature monitoring,1,Id_1056814,0,1,,1056814,R,N,[]
,u12,Alarm limits and delays,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,56,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(116) < 100 || GetVar(91) < 100 || GetVar(229) == 3,,1053713,R,N,[]
,u16,Alarm limits and delays,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,57,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(116) > 0 || GetVar(91) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50,,1053726,R,N,[]
,,Alarm limits and delays,Reset alarms,2046,0,0,1,,0,,"0:OFF,1:ON",1,"Command for resetting all alarms, unless they are still active",0,Id_1054844,0,1,,1054844,F,N,[]
,A36,Alarm limits and delays,Alarm sensor S4% A,10037,100,0,100,%,0,INT,,1,"Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the alarm thermostat has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used",0,Id_1053494,0,1,,1053494,S,S,[]
,A13,Alarm limits and delays,High alarm limit 1,10019,8,-50,50,°C,0,Float,,1,"Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.",1,Id_1053500,0,1,,1053500,S,S,[]
,A14,Alarm limits and delays,Low alarm limit 1,10020,-30,-50,50,°C,0,Float,,1,"Lower alarm limit. 
The limit value is set in absolute value",1,Id_1053502,0,1,,1053502,S,S,[]
,A20,Alarm limits and delays,High alarm limit 2,10021,8,-50,50,°C,0,Float,,1,"Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.",1,Id_1053519,9,(GetVar(153) < 5 and GetVar(161) == 7) || (GetVar(162) == 7),,1053519,S,S,[]
,A21,Alarm limits and delays,Low alarm limit 2,10022,-30,-50,50,°C,0,Float,,1,"Lower alarm limit. 
The limit value is set in absolute value",1,Id_1053521,9,(GetVar(153) < 5 and GetVar(161) == 7) || (GetVar(162) == 7),,1053521,S,S,[]
,A03,Alarm limits and delays,Alarm delay A,10002,30,0,240,Min,0,INT,,1,"Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes",0,Id_1053495,0,1,,1053495,S,S,[]
,A12,Alarm limits and delays,Alarm delay pulldown A,10018,90,0,240,Min,0,INT,,1,"Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.",0,Id_1053496,0,1,,1053496,S,S,[]
,A04,Alarm limits and delays,Door open alarm delay,10003,60,0,240,Min,0,INT,,1,Time delay for door alarm,0,Id_1054316,22,(GetVar(153) < 5 and (GetVar(161) == 2 || GetVar(161) == 3)) || GetVar(162) == 2 || GetVar(162) == 3,,1054316,S,S,[]
,o89,Alarm limits and delays,Door restart inj. delay,2120,30,0,240,Min,0,INT,,1,"Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.",0,Id_1054320,34,(GetVar(153) < 5 and GetVar(161) == 2) || (GetVar(162) == 2),,1054320,S,S,[]
,A27,Alarm limits and delays,Alarm delay DI 1,10028,30,0,240,Min,0,INT,,1,Time delay for digital input alarm,0,Id_1054334,23,(GetVar(153) < 5) and ((GetVar(161) == 8) || (GetVar(161) == 9)),,1054334,S,S,[]
,A28,Alarm limits and delays,Alarm delay DI 2,10029,30,0,240,Min,0,INT,,1,Time delay for digital input alarm,0,Id_1055016,24,(GetVar(162) == 8) || (GetVar(162) == 9),,1055016,S,S,[]
,u00,Injection control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,u17,Injection control,Thermostat air temp. A,2532,0,-200,200,°C,0,Float,,0,Thermostat temperature,1,Id_1053472,0,1,,1053472,R,N,[]
,u12,Injection control,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,56,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(116) < 100 || GetVar(91) < 100 || GetVar(229) == 3,,1053713,R,N,[]
,u16,Injection control,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,57,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(116) > 0 || GetVar(91) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50,,1053726,R,N,[]
,u23,Injection control,AKV opening A,2528,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1053814,7,GetVar(153) > 4,,1053814,R,N,[]
,u25,Injection control,Pe Evap. pressure,2543,0,-1,200,Bar-g,0,Float,,0,Actual sensor signal,1,Id_1053753,7,GetVar(153) > 4,,1053753,R,N,[]
,u26,Injection control,Te Evap. temp.,2544,0,-200,200,°C,0,Float,,0,Temperature converted from pressure,1,Id_1053754,7,GetVar(153) > 4,,1053754,R,N,[]
,u20,Injection control,S2 Gas outlet A,2537,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053700,7,GetVar(153) > 4,,1053700,R,N,[]
,u21,Injection control,Superheat A,2536,0,-200,200,°C,0,Float,,0,Readout of actual superheat at the outlet of the evaporator,1,Id_1053779,7,GetVar(153) > 4,,1053779,R,N,[]
,u22,Injection control,Superheat reference A,2535,0,-200,200,°C,0,Float,,0,Read out of the actual superheat reference,1,Id_1053780,7,GetVar(153) > 4,,1053780,R,N,[]
,U02,Injection control,Brine valve opening,2633,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1056432,47,GetVar(153) < 5 and GetVar(1) == 2,,1056432,R,N,[]
,n10,Injection control,Min superheat limit,3021,3,2,20,°C,0,Float,,1,Min. value for the superheat reference,1,Id_1053776,7,GetVar(153) > 4,,1053776,S,S,[]
,n09,Injection control,Max superheat limit,3015,12,2,20,°C,0,Float,,1,Max. value for the superheat reference,1,Id_1053775,7,GetVar(153) > 4,,1053775,S,S,[]
,n11,Injection control,MOP temperature,3013,15,-50,15,°C,0,Float,,1,"MOP temperature. The valve opening degree is reduced until the evaporating temperature reaches the set MOP limit. 
If no MOP function is required, select highest value, which corresponds to OFF",1,Id_1053777,7,GetVar(153) > 4,,1053777,S,S,[]
,n13,Injection control,AKV Period time,3019,6,3,6,s,0,INT,,1,Period time for the pulse width modulation,0,Id_1053813,7,GetVar(153) > 4,,1053813,C,S,[]
,P87,Injection control,Min superheat liquid ctrl,3153,1,0,20,°C,0,Float,,1,Min. value for the superheat reference during adaptive liquid control,1,Id_1053797,7,GetVar(153) > 4,,1053797,S,S,[]
,P86,Injection control,Max superheat liquid ctrl.,3152,3,0,20,°C,0,Float,,1,Max. value for the superheat reference during adaptive liquid control,1,Id_1053796,7,GetVar(153) > 4,,1053796,S,S,[]
,n63,Injection control,Brine valve - Period time,3064,300,30,900,s,0,INT,,1,Period time for the pulse width modulation,0,Id_1056431,47,GetVar(153) < 5 and GetVar(1) == 2,,1056431,S,S,[]
,n64,Injection control,Brine valve max OD,3065,100,0,100,%,0,INT,,1,Expert setting - please contact Danfoss for further info,0,Id_1053816,47,GetVar(153) < 5 and GetVar(1) == 2,,1053816,S,S,[]
,n65,Injection control,Brine valve min OD,3066,0,0,100,%,0,INT,,1,Expert setting - please contact Danfoss for further info,0,Id_1053817,47,GetVar(153) < 5 and GetVar(1) == 2,,1053817,S,S,[]
,n66,Injection control,Brine valve windup,3067,1,0.2,1,,0,Float,,1,Expert setting - please contact Danfoss for further info,1,Id_1053818,47,GetVar(153) < 5 and GetVar(1) == 2,,1053818,S,S,[]
,n67,Injection control,Brine valve Kp,3068,4,0.5,10,,0,Float,,1,Expert setting - please contact Danfoss for further info,1,Id_1053819,47,GetVar(153) < 5 and GetVar(1) == 2,,1053819,S,S,[]
,n68,Injection control,Brine valve Tn,3069,300,60,1800,s,0,INT,,1,Expert setting - please contact Danfoss for further info,0,Id_1053820,47,GetVar(153) < 5 and GetVar(1) == 2,,1053820,S,S,[]
,,Injection control,Emergency OD day,3070,20,0,100,%,0,INT,,1,Average opening degree of liquid line solenoid valve during day operation,0,Id_1056421,35,0,,1056421,S,N,[]
,,Injection control,Emergency OD night,3071,20,0,100,%,0,INT,,1,Average opening degree of liquid line solenoid valve during night operation,0,Id_1056422,35,0,,1056422,S,N,[]
,u00,Defrost control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,U73,Defrost control,Defrost sensor temperature A,2703,0,-200,200,°C,0,Float,,0,Actual temperature of selected defrost stop sensor,1,Id_1053674,14,GetVar(25) > 0 and GetVar(34) > 0,,1053674,R,N,[]
,u09,Defrost control,S5 Evaporator A,1011,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053739,58,((GetVar(25) > 0 and GetVar(34) == 1) || GetVar(61) < 50),,1053739,R,N,[]
,u60,Defrost control,Defrost A,2512,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053774,51,(GetVar(25) == 1 || GetVar(25) == 2) and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 3 || GetVar(155) == 3 || GetVar(156) == 3))),,1053774,R,N,[]
,u11,Defrost control,Defrost time A,2508,0,0,900,Min,0,INT,,0,Read the duration of the ongoing defrost or the duration of the last completed defrost.,0,Id_1053672,13,GetVar(25) > 0,,1053672,R,N,[]
,,Defrost control,Start defrost,1013,0,0,1,,0,,"0:OFF,1:ON",0,Command for starting a defrost,0,Id_1054860,13,GetVar(25) > 0,,1054860,F,N,[]
,,Defrost control,Stop defrost,1060,0,0,1,,0,,"0:OFF,1:ON",0,Command for stopping an ongoing defrost cycle,0,Id_1054926,13,GetVar(25) > 0,,1054926,F,N,[]
,d01,Defrost control,Defrost method,1000,1,0,4,,0,,"0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle",1,Select method of defrost,0,Id_1054083,0,1,,1054083,S,S,['Hot gas:54']
,d10,Defrost control,Defrost stop method,1009,0,0,2,,0,,"0:Time,1:S5 sensor,2:S4 sensor",1,Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor,0,Id_1054087,13,GetVar(25) > 0,,1054087,S,S,[]
,d02,Defrost control,Defrost stop limit A,1001,6,0,50,°C,0,Float,,1,"When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated",1,Id_1053671,14,GetVar(25) > 0 and GetVar(34) > 0,,1053671,S,S,[]
,d04,Defrost control,Max defrost time,1003,45,0,360,Min,0,INT,,1,"Max duration of a defrost cycle. The setting is also used as a safety time if the defrost is stopped on temperature. If the selected defrost stop sensor does not reach the set defrost stop temperature limit within the set time, the defrost will be stopped anyway.",0,Id_1054086,13,GetVar(25) > 0,,1054086,S,S,[]
,d03,Defrost control,Defrost start interval,1002,8,0,240,hrs,0,INT,,1,"The function is zeroset and will start the timer function at each defrost start. When the time has expired the function will start a defrost. 
The function is used as a simple defrost start, or it may be used as a safeguard if the normal signal fails to appear. 
If master/slave defrost without clock function or without data communication is used, the interval time will be used as max. time between defrosts. 
If a defrost start via data communcation does not take place, the interval time will be used as max. time between defrosts.
When there is defrost with clock function or data communication, the interval time must be set for a somewhat longer period of time than the planned one.  In connection with power failure the interval time will be maintained, and when the power returns the interval time will continue from the maintained value. 
he interval time is not active when set to 0",0,Id_1054098,13,GetVar(25) > 0,,1054098,S,S,[]
,d05,Defrost control,Time staggering power up,1004,0,0,240,Min,0,INT,,1,"Time staggering for defrost cutins during start-up 
The function is only relevant if you have several refrigeration appliances or groups where you want the defrost to be staggered in relation to one another. The function is furthermore only relevant if you have chosen defrost with interval start. The function delays the interval time by the set number of minutes, but it only does it once, and this at the very first defrost taking place when voltage is connected to the controller. 
The function will be active after each and every power failure.",0,Id_1054099,13,GetVar(25) > 0,,1054099,S,S,[]
,d18,Defrost control,Max thermostat runtime,1020,0,0,240,hrs,0,INT,,1,"Defrost on demand – aggregate refrigeration time 
Set here is the refrigeration time allowed without defrosts. If the time is passed, a defrost will be started. With setting = 0 the function is not in use.",0,Id_1054107,13,GetVar(25) > 0,,1054107,S,S,[]
,d16,Defrost control,Pump down delay,1018,0,0,60,Min,0,INT,,1,Set the time where the evaporator is emptied of refrigerant prior to the actual defrost cycle,0,Id_1054088,13,GetVar(25) > 0,,1054088,S,S,[]
,d06,Defrost control,Drip off time,1005,0,0,60,Min,0,INT,,1,Here you set the time that is to elapse from a defrost and until the compressor is to start again. (The time when water drips off the evaporator).,0,Id_1054091,13,GetVar(25) > 0,,1054091,S,S,[]
,o16,Defrost control,Max hold time,2020,20,0,360,Min,0,INT,,1,"Max. standby time after coordinated defrost. 
When a controller has completed a defrost it will wait for a signal which tells that the refrigeration may be resumed. If this signal fails to appear for one reason or another, the controller will itself start the refrigeration when this standby time has elapsed.",0,Id_1054090,13,GetVar(25) > 0,,1054090,S,S,[]
,d09,Defrost control,Fan control during defrost,1008,1,0,3,,0,,"0:OFF,1:ON,2:OFF at drip,3:OFF at high temp",1,"Fan operation during defrost 
Here you can set how the fan is to operate during defrost.

0: Stopped (Runs during pump down)


1: Running (stopped during  ""fan delay"")
2: Running during pump down and defrost. After that stopped


3: Running during pump down and defrost until defrost stop sensor reaches fan stop temperature limit",0,Id_1054093,15,(GetVar(25) > 0 and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)))),,1054093,S,S,[]
,d07,Defrost control,Fan start delay,1007,0,0,60,Min,0,INT,,1,"Delay of fan start after defrost. 
Here you set the time that is to elapse from compressor start after a defrost and until the fan may start again. (The time when remaining water is transformed into ice on the evaporator).",0,Id_1054094,15,(GetVar(25) > 0 and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)))),,1054094,S,S,[]
,d08,Defrost control,Fan start temperature,1006,-5,-50,10,°C,0,Float,,1,"Temperature limit for starting the fans after a defrost. When the measured S5 evaporator temperature is getting below the set limit, the fans are started",1,Id_1054095,15,(GetVar(25) > 0 and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)))),,1054095,S,S,[]
,d41,Defrost control,Fan stop temperature,1059,0,-20,20,°C,0,Float,,1,"If the fan control during defrost has been set up for it, the fans can be stopped during the defrost if the defrost sensor exceeds the set temperature limit",1,Id_1054096,17,(GetVar(25) > 0 and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)))) and GetVar(33) == 3,,1054096,S,S,[]
,d27,Defrost control,Rail heat during defrost,1045,1,0,2,,0,,"0:OFF,1:ON,2:Normal control",1,"Define how railheat is controlled during defrost

0: Railheat is OFF all the time

1: Railheat is ON all the time

2: Normal railheat control",0,Id_1054179,16,GetVar(25) > 0 and (((GetVar(153) == 3 and GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4))) || GetVar(171) == 1),,1054179,S,S,[]
,d40,Defrost control,Display delay after defrost,1058,30,5,240,Min,0,INT,,1,"Set the maximum time the display should show the defrost code ""-d-"" after a defrost. The normal temperature readout is normally started when the temperature in the case is OK again or if a high temperature alarm is raised.",0,Id_1054101,0,1,,1054101,S,S,[]
