Group_Code,Menu_Code,Group_Name,Name,PNU,Default_Value,Minimum_Value,Maximum_Value,Unit,Scaling,Datatype,Enum,Read_Only,Help,Decimals,Variable_Name,Visibility_Index,Visibility_Rule,Alarm_Parameter_Idx,Unique_ID,ItemType,CopyType,Enum_Vis_List_Idx
,t00,Defrost schedules,Defrost schedule,1200,0,0,1,,0,,"0:No,1:Yes",1,,0,Id_1054133,13,GetVar(25) > 0,,1054133,S,S,[]
,t01,Defrost schedules,Def. start 1 - Hours,1201,0,0,23,hrs,0,INT,,1,,0,Id_1054141,18,GetVar(25) > 0 and GetVar(41) > 0,,1054141,S,S,[]
,t11,Defrost schedules,Def. start 1 - Minutes,1211,0,0,59,Min,0,INT,,1,,0,Id_1054142,18,GetVar(25) > 0 and GetVar(41) > 0,,1054142,S,S,[]
,t02,Defrost schedules,Def. start 2 - Hours,1202,0,0,23,hrs,0,INT,,1,,0,Id_1054143,18,GetVar(25) > 0 and GetVar(41) > 0,,1054143,S,S,[]
,t12,Defrost schedules,Def. start 2 - Minutes,1212,0,0,59,Min,0,INT,,1,,0,Id_1054144,18,GetVar(25) > 0 and GetVar(41) > 0,,1054144,S,S,[]
,t03,Defrost schedules,Def. start 3 - Hours,1203,0,0,23,hrs,0,INT,,1,,0,Id_1054145,18,GetVar(25) > 0 and GetVar(41) > 0,,1054145,S,S,[]
,t13,Defrost schedules,Def. start 3 - Minutes,1213,0,0,59,Min,0,INT,,1,,0,Id_1054146,18,GetVar(25) > 0 and GetVar(41) > 0,,1054146,S,S,[]
,t04,Defrost schedules,Def. start 4 - Hours,1204,0,0,23,hrs,0,INT,,1,,0,Id_1054147,18,GetVar(25) > 0 and GetVar(41) > 0,,1054147,S,S,[]
,t14,Defrost schedules,Def. start 4 - Minutes,1214,0,0,59,Min,0,INT,,1,,0,Id_1054148,18,GetVar(25) > 0 and GetVar(41) > 0,,1054148,S,S,[]
,t05,Defrost schedules,Def. start 5 - Hours,1205,0,0,23,hrs,0,INT,,1,,0,Id_1054149,18,GetVar(25) > 0 and GetVar(41) > 0,,1054149,S,S,[]
,t15,Defrost schedules,Def. start 5 - Minutes,1215,0,0,59,Min,0,INT,,1,,0,Id_1054150,18,GetVar(25) > 0 and GetVar(41) > 0,,1054150,S,S,[]
,t06,Defrost schedules,Def. start 6 - Hours,1206,0,0,23,hrs,0,INT,,1,,0,Id_1054151,18,GetVar(25) > 0 and GetVar(41) > 0,,1054151,S,S,[]
,t16,Defrost schedules,Def. start 6 - Minutes,1216,0,0,59,Min,0,INT,,1,,0,Id_1054152,18,GetVar(25) > 0 and GetVar(41) > 0,,1054152,S,S,[]
,t51,Defrost schedules,Monday - Follow schedule,1221,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055699,18,GetVar(25) > 0 and GetVar(41) > 0,,1055699,S,S,[]
,t52,Defrost schedules,Tuesday - Follow schedule,1222,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055700,18,GetVar(25) > 0 and GetVar(41) > 0,,1055700,S,S,[]
,t53,Defrost schedules,Wednesday - Follow schedule,1223,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055701,18,GetVar(25) > 0 and GetVar(41) > 0,,1055701,S,S,[]
,t54,Defrost schedules,Thursday - Follow schedule,1224,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055702,18,GetVar(25) > 0 and GetVar(41) > 0,,1055702,S,S,[]
,t55,Defrost schedules,Friday - Follow schedule,1225,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055703,18,GetVar(25) > 0 and GetVar(41) > 0,,1055703,S,S,[]
,t56,Defrost schedules,Saturday - Follow schedule,1226,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055704,18,GetVar(25) > 0 and GetVar(41) > 0,,1055704,S,S,[]
,t57,Defrost schedules,Sunday - Follow schedule,1227,1,0,1,,0,,"0:No,1:Yes",1,,0,Id_1055705,18,GetVar(25) > 0 and GetVar(41) > 0,,1055705,S,S,[]
,u58,Compressor,Compressor 1,2510,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054072,54,GetVar(153) < 6 || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8)),,1054072,R,N,[]
,u67,Compressor,Compressor 2,2588,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054082,12,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9),,1054082,R,N,[]
,c01,Compressor,Min ON time,500,0,0,30,Min,0,INT,,1,Minimum time the compressor is to run once it has been started.,0,Id_1054059,11,(GetVar(153) > 0 and GetVar(153) < 6) || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8)),,1054059,S,S,[]
,c02,Compressor,Min OFF time,501,0,0,30,Min,0,INT,,1,Minimum time the compressor has to be stopped,0,Id_1054060,11,(GetVar(153) > 0 and GetVar(153) < 6) || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8)),,1054060,S,S,[]
,c05,Compressor,Delay between comp.,505,5,0,999,s,0,INT,,1,"Time delay for couplings of two compressors. 
The step delay is the time that has to elapse from the first compressor cuts in and until the next compressor can cut in.",0,Id_1054061,12,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9),,1054061,S,S,[]
,c08,Compressor,Step control mode,508,2,1,2,,0,,"1:Sequential,2:Cyclic",1,"Selection of step control mode for compressors. 
At sequential mode compressor 1 will always be the first to start and the last to stop. 
In cyclic mode the run time between the compressor will be equalized.",0,Id_1054062,12,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9),,1054062,S,S,[]
,u00,Fan control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,u59,Fan control,Fan,2511,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054224,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054224,R,N,[]
,U37,Fan control,Fan ECO,2674,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054234,50,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 2 || GetVar(155) == 2 || GetVar(156) == 2),,1054234,R,N,[]
,F05,Fan control,Fan pulsing mode,1506,0,0,2,,0,,"0:No pulsing,1:Pulsing cutout,2:Pulsing cutout night",1,"Pulse operation of fan 

0: No pulse operation 

1: Pulse operation when the thermostat is cut out

2: Pulse operation when the thermostat is cut out, but only during night operation",0,Id_1054212,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054212,S,S,[]
,F06,Fan control,Fan period time,1507,5,1,30,Min,0,INT,,1,Periodtime for pulsing of fan,0,Id_1054213,20,((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1))) and GetVar(62) > 0,,1054213,S,S,[]
,F07,Fan control,Fan ON cycle,1508,100,0,100,%,0,INT,,1,"ON time for fan. 
The ON period is set as a percentage of the period time",0,Id_1054210,20,((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1))) and GetVar(62) > 0,,1054210,S,S,[]
,F04,Fan control,Fan stop high S5 temp.,1505,50,-50,50,°C,0,Float,,1,"Fan stop temperature 
The function stops the fans in an error situation, so that they will not provide power to the appliance. If the defrost sensor registers a higher temperature than the one set here, the fans will be stopped. There will be re-start at 2 K below the setting. 
The function is not active during a defrost or start-up after a defrost.",1,Id_1054211,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054211,S,S,[]
,o90,Fan control,Fan at forced closing,2121,1,0,3,,0,,"0:OFF,1:ON,2:OFF and suppress defrost,3:ON and suppress defrost",1,"You can set whether fans should be operational or stopped if the function ""Forced closing"" is activated here. 

0: Fans are OFF

1: Fans are ON

2: Fans are OFF and defrost is not permitted

3: Fans are ON and defrost is not permitted",0,Id_1054214,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054214,S,S,[]
,u00,Railheat control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,,Railheat control,Dewpoint,2615,0,-200,200,°C,0,Float,,0,Actual dewpoint received from system manager via network,1,Id_1054189,28,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) == 2,,1054189,R,N,[]
,u85,Railheat control,Railheat power,2606,0,0,100,%,0,INT,,0,Readout of the actual rail power in %,0,Id_1054188,4,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1),,1054188,R,N,[]
,U59,Railheat control,Rail heat PWM,2689,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1054209,30,GetVar(171) == 1,,1054209,R,N,[]
,o85,Railheat control,Rail heat control mode,2116,0,0,2,,0,,"0:ON,1:Day/Night timer,2:Dew point ctrl.",1,"The rail heat can be controlled in several ways: 


0: Railheat is running all the time 


1: Pulse control is used with a timer function following the day/night operation 


2: Pulse control is used with a dew point function. This function requires that a signal is received about the dew point value. The value is measured by a system manager and sent to the controller via the data communication.",0,Id_1054178,4,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1),,1054178,S,S,[]
,o41,Railheat control,Rail heat ON cycle day,2060,100,0,100,%,0,INT,,1,Railheat power during day time. The ON period is set as a percentage of the period,0,Id_1054180,27,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) > 0,,1054180,S,S,[]
,o42,Railheat control,Rail heat ON cycle night,2061,100,0,100,%,0,INT,,1,Railheat power during night time. The ON period is set as a percentage of the period time,0,Id_1054181,27,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) > 0,,1054181,S,S,[]
,o43,Railheat control,Rail heat period time,2062,5,1,60,Min,0,INT,,1,Periodtime for pulsing of railheat,0,Id_1054182,27,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) > 0,,1054182,S,S,[]
,P82,Railheat control,Rail heat PWM - Period time,2200,10,4,60,s,0,INT,,1,Period time for the pulse width modulation,0,Id_1054208,30,GetVar(171) == 1,,1054208,S,S,[]
,o88,Railheat control,Rail heat min ON cycle,2119,30,0,100,%,0,INT,,1,"Lowest permitted rail heat power. 
When the measured dew point is below the defined minimum limit the rail heat will run with the set minimum power",0,Id_1054185,28,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) == 2,,1054185,S,S,[]
,o86,Railheat control,Dewpoint min limit,2117,8,-10,50,°C,0,Float,,1,If the measuered dew point is below the set value the rail heat is running at minimum heat,1,Id_1054183,28,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) == 2,,1054183,S,S,[]
,o87,Railheat control,Dewpoint max limit,2118,17,-10,50,°C,0,Float,,1,If the measured dew point is above the set value the rail heat is maximum,1,Id_1054184,28,((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)) || GetVar(171) == 1) and GetVar(120) == 2,,1054184,S,S,[]
,u00,Light/Blinds/Cleaning control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,u13,Light/Blinds/Cleaning control,Night condition,2533,0,0,1,,0,,"0:OFF,1:ON",0,Status at the day-/night operation (night operation: on/off),0,Id_1048672,0,1,,1048672,R,N,[]
,u63,Light/Blinds/Cleaning control,Light,2584,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054249,26,(GetVar(153) == 2 || GetVar(153) == 7 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6))),,1054249,R,N,[]
,u82,Light/Blinds/Cleaning control,Blinds,2602,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054259,29,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7),,1054259,R,N,[]
,o38,Light/Blinds/Cleaning control,Light control mode,2057,1,1,5,,0,,"1:Day and night,2:Network,3:Door switch,4:Network (Fallback),5:Digital input",1,"Configuration of light function

1: Light is controlled via  day/night status 

2: Light is controlled via data communication and master control parameter ""MC Light signal"" 

3: Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 

4: As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 

5: Light is controlled via DI input signal",0,Id_1054235,25,(GetVar(153) == 2 || GetVar(153) == 7) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6)),,1054235,S,S,[]
,o98,Light/Blinds/Cleaning control,Light at Main switch OFF,2146,0,0,1,,0,,"0:OFF,1:Normal ctrl.",1,"Define how light and blinds are to be controlled at Main switch OFF 

0: Light is switched off and night blinds are open when the main switch is off 

1: Light and night blinds are independent of main switch.",0,Id_1054237,25,(GetVar(153) == 2 || GetVar(153) == 7) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6)),,1054237,S,S,[]
,P60,Light/Blinds/Cleaning control,Blinds max open time,2176,5,0,60,Min,0,INT,,1,Time delay from when blinds have been opened manually until they close again,0,Id_1054236,29,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7),,1054236,S,S,[]
,P65,Light/Blinds/Cleaning control,Fan stop at blinds closing,2179,0,0,300,s,0,INT,,1,When blinds are closing the fans are stopped in the defined time delay in order to ensure that the blinds are closed correctly,0,Id_1054239,29,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7),,1054239,S,S,[]
,o46,Light/Blinds/Cleaning control,Case cleaning mode,2056,0,0,2,,0,,"0:OFF,1:Fans run,2:Cleaning",0,"The status of the function can be followed here or the function can be started manually.

0 = Normal operation (no cleaning) 

1 = Only fans are running to defrost the evaporator. All other outputs are Off. 

2 = Cleaning with stopped fans. All outputs are Off. 

If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.",0,Id_1054361,0,1,,1054361,S,S,[]
,u00,Display control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,u56,Display control,Display readout A,2576,0,-200,200,°C,0,Float,,0,Read out of the temperature shown on the display,1,Id_1053556,0,1,,1053556,R,N,[]
,o17,Display control,Display air S4%,2021,100,0,100,%,0,INT,,1,"Signal to the display sensor. 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used",0,Id_1053557,0,1,,1053557,S,S,[]
,,Display control,Display readout adjustment,104,0,-10,10,°C,0,Float,,1,"Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""",1,Id_1053554,0,1,,1053554,S,S,[]
,r05,Display control,Temperature unit,105,0,0,1,,0,,"0:Celsius,1:Fahrenheit",1,Select whether temperatures are to be shown as °C or as °F.,0,Id_1048691,0,1,,1048691,S,S,[]
,P89,Display control,Display lock,3159,0,0,1,,0,,"0:OFF,1:ON",1,"With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad",0,Id_1048688,0,1,,1048688,S,S,[]
,P41,Alarm relay priorities,Alarm relay priority,2147,2,0,3,,0,,"0:Not used,1:High Priority,2:Medium priority,3:All",1,"Set which alarm priorities that are to activate the alarm relay: 

0=Not used, alarm relay is not used


1: High, alarm with high priority will activate relay


2: Medium, alarms with high or medium priority will activate the alarm relay


3: All, all alarms will activate alarm relay",0,Id_1056797,0,1,,1056797,S,S,[]
,,Alarm relay priorities,Mute alarm,2249,0,0,1,,0,,"0:OFF,1:ON",0,"When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises",0,Id_1056771,0,1,,1056771,F,N,[]
,,Alarm relay priorities,High temperature - Priority,2239,1,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054512,0,1,,1054512,S,S,[]
,,Alarm relay priorities,Low temperature - Priority,2240,1,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054514,0,1,,1054514,S,S,[]
,,Alarm relay priorities,Sensor errors - Priority,2241,1,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054516,0,1,,1054516,S,S,[]
,,Alarm relay priorities,DI alarms - Priority,2242,2,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054518,0,1,,1054518,S,S,[]
,,Alarm relay priorities,Defrost - Priority,2243,3,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054520,0,1,,1054520,S,S,[]
,,Alarm relay priorities,Miscellaneous - Priority,2244,2,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054522,0,1,,1054522,S,S,[]
,,Alarm relay priorities,Injection - Priority,2245,2,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054524,0,1,,1054524,S,S,[]
,,Alarm relay priorities,Control stopped - Priority,2246,3,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054526,0,1,,1054526,S,S,[]
,,Alarm relay priorities,Leak detection - Priority,2247,2,0,3,,0,,"0:Disabled,3:Low,2:Medium,1:High",1,"Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.",0,Id_1054528,0,1,,1054528,S,S,[]
,o05,Miscellaneous-Access codes,Access code 3,2013,0,0,999,,0,INT,,1,Access code for local display,0,Id_1048687,0,1,,1048687,S,C,[]
,o64,Miscellaneous-Access codes,Access code 2,2080,0,0,999,,0,INT,,1,Access code for local display,0,Id_1048686,0,1,,1048686,S,C,[]
,P88,Miscellaneous-Access codes,Access code 1,3156,0,0,999,,0,INT,,1,Access code for local display,0,Id_1048685,0,1,,1048685,S,C,[]
,U45,Miscellaneous-Network,Network status,2682,0,0,100,%,0,INT,,0,Quality of the network communication,0,Id_1054563,0,1,,1054563,R,N,[]
,o03,Miscellaneous-Network,Network address,2008,0,0,240,,0,INT,,1,Network address of the controller,0,Id_1054564,0,1,,1054564,C,C,[]
,,Miscellaneous-Network,Baudrate,2251,1,1,4,,0,,"1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud",1,Communication speed of network,0,Id_1054565,0,1,,1054565,C,C,[]
,,Miscellaneous-Network,Parity and stop bit,2255,1,0,2,,0,,"0:None,1:Even,2:Odd",1,Select parity and stop bit of Modbus messages,0,Id_1054566,0,1,,1054566,C,C,[]
,r10,Miscellaneous-Sensor adjustment,S3 Air ON evap. A - Adjustment,114,0,-10,10,°C,0,Float,,1,Correction of sensor signal e.g. due to long sensor cable,1,Id_1053712,0,1,,1053712,S,C,[]
,r09,Miscellaneous-Sensor adjustment,S4 Air OFF evap. A - Adjustment,113,0,-10,10,°C,0,Float,,1,Correction of sensor signal e.g. due to long sensor cable,1,Id_1053725,0,1,,1053725,S,C,[]
,o67,Miscellaneous-Factory reset,Make new factory,64053,0,0,1,,0,,"0:OFF,1:ON",1,With this command you save the controller’s actual settings as a new basic setting (the earlier factory settings are overwritten).,0,Id_1056806,0,1,,1056806,P,N,[]
,z06,Miscellaneous-Factory reset,Reset to factory settings,60005,0,0,1,,0,,"0:OFF,1:ON",1,Command which will revert all controller settings to factory values.,0,Id_1056805,0,1,,1056805,P,N,[]
,,Advanced-Advanced injection control,Superheat ctrl. mode A,3026,1,1,2,,0,,"1:Adaptive,2:Load based",1,"Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. 
At load based control the superheat reference is increased at high loads",0,Id_1053782,7,GetVar(153) > 4,,1053782,S,S,[]
,,Advanced-Advanced injection control,Superheat close A,3027,2,-1,15,°C,0,Float,,1,Minimum superheat limit where the valve is closing,1,Id_1053783,7,GetVar(153) > 4,,1053783,S,S,[]
,,Advanced-Advanced injection control,AFidentForce A,3127,0,0,20,,0,Float,,1,Expert setting - contact Danfoss for further information,1,Id_1053786,7,GetVar(153) > 4,,1053786,S,S,[]
,,Advanced-Advanced injection control,Superheat Kp min A,3128,2,0.1,5,,0,Float,,1,Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting),1,Id_1053784,7,GetVar(153) > 4,,1053784,S,S,[]
,,Advanced-Advanced injection control,Superheat Kp max A,3129,4,0.1,20,,0,Float,,1,Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting),1,Id_1053785,7,GetVar(153) > 4,,1053785,S,S,[]
,,Advanced-Advanced injection control,Superheat Tn A,3130,300,10,900,s,0,INT,,1,Integration time of PI controller adjusting the valve opening degree (expert setting),0,Id_1053787,7,GetVar(153) > 4,,1053787,S,S,[]
,,Advanced-Advanced injection control,Te feedback gain A,3133,-1,-1,20,,0,Float,,1,Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting),1,Id_1053788,7,GetVar(153) > 4,,1053788,S,S,[]
,,Advanced-Advanced injection control,Kp MTR control A,3059,4,1,50,,0,Float,,1,Amplification factor for modulating temperature control (Expert setting),1,Id_1053792,7,GetVar(153) > 4,,1053792,S,S,[]
,,Advanced-Advanced injection control,Tn MTR control A,3058,900,100,1800,s,0,INT,,1,Integration time for modulating temperature control (Expert setting),0,Id_1053793,7,GetVar(153) > 4,,1053793,S,S,[]
,,Advanced-Advanced injection control,AFident A,3134,3,-200,200,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053794,7,GetVar(153) > 4,,1053794,R,N,[]
,,Advanced-Advanced injection control,Calculated Max OD A,3135,100,0,100,%,0,INT,,1,Calculated maximum opening degree of injection valve (expert readout),0,Id_1053795,7,GetVar(153) > 4,,1053795,R,N,[]
,,Advanced-Advanced injection control,Superheat close liquid ctrl. A,3155,-3,-5,15,°C,0,Float,,1,Minimum limit of superheat where the valve is closing duting adaptive liquid control,1,Id_1053801,7,GetVar(153) > 4,,1053801,S,S,[]
,,Advanced-Advanced injection control,AFident Ee,60068,3,1,20,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1056775,35,0,,1056775,S,N,[]
,,Advanced-Advanced injection control,Aver.OD Ee,60069,20,1,100,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1056776,35,0,,1056776,S,N,[]
,,Advanced-Master control,Regulation condition A,2554,0,0,15,,0,,"0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down",1,Readout of the actual control state of the controller,0,Id_1053669,0,1,,1053669,R,N,[]
,,Advanced-Master control,MC Actual cutin temp.,2553,4,-200,200,°C,0,Float,,1,,1,Id_1053478,0,1,,1053478,R,N,[]
,,Advanced-Master control,MC Actual cutout temp.,2501,2,-200,200,°C,0,Float,,1,,1,Id_1053477,0,1,,1053477,R,N,[]
,,Advanced-Master control,MC Ther. toggle,3146,0,0,2,,0,,"0:No action,1:Toggle ON,2:Toggle OFF",1,Master control signal used for switching case load ON/OFF depending on load condition,0,Id_1053439,0,1,,1053439,S,N,[]
,,Advanced-Master control,MC Load request,3147,0,-100,100,%,0,INT,,1,Master control signal used to control load balance between multiple case controllers on the same suction line,0,Id_1053440,0,1,,1053440,S,N,[]
,,Advanced-Master control,MC Max Te offset,3151,0,-180,100,°C,0,Float,,1,Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point,1,Id_1053798,0,1,,1053798,R,N,[]
,,Advanced-Master control,MC Liquid control,3149,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal allowing switch to adaptive liquid control,0,Id_1053799,0,1,,1053799,S,N,[]
,,Advanced-Master control,MC Night setback,126,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for changing between day and night time operation,0,Id_1048671,0,1,,1048671,S,N,[]
,,Advanced-Master control,MC Case shutdown,2650,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring,0,Id_1053438,0,1,,1053438,S,N,[]
,,Advanced-Master control,MC Forced closing,3022,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will close the injection valve,0,Id_1053437,0,1,,1053437,S,N,[]
,,Advanced-Master control,MC Forced cooling,3044,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will provide forced cooling,0,Id_1053436,0,1,,1053436,S,N,[]
,,Advanced-Master control,MC Defrost start,1042,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed,0,Id_1054102,0,1,,1054102,S,N,[]
,,Advanced-Master control,MC Defrost state,1036,0,0,1,,0,,"0:OFF,1:ON",0,Read out the actual state of the defrost,0,Id_1056772,0,1,,1056772,R,N,[]
,,Advanced-Master control,MC Hold after defrost,2022,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost,0,Id_1054103,0,1,,1054103,S,N,[]
,,Advanced-Master control,MC Stop defrost,1031,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used to prevent a defrost start in a controller.,0,Id_1054104,0,1,,1054104,S,N,[]
,o39,Advanced-Master control,MC Light signal,2058,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for control of light via data communication signal from system manager,0,Id_1054238,26,(GetVar(153) == 2 || GetVar(153) == 7 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6))),,1054238,S,N,[]
,,Advanced-Master control,MC Actual dewpoint,2138,0,-200,200,°C,0,Float,,1,Master control signal sending the actual measured dew point from system manager to controller over the network.,1,Id_1054186,0,1,,1054186,S,N,[]
,,Advanced-Master control,MC Po load factor,2572,0,0,10,,0,Float,,1,,1,Id_1053479,0,1,,1053479,R,N,[]
,,Advanced-Master control,MC Bluetooth lock,1062,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will lock down all Bluetooth datacommunication,0,Id_1048596,0,1,,1048596,S,N,[]
,,Advanced-Master control,MC Min delta T,1061,0,-180,100,°C,0,Float,,1,Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point,1,Id_1053802,0,1,,1053802,R,N,[]
,,Invisible-Simulation,AI1 Simulering,40001,-200,-200,200,,0,Float,,0,,1,Id_1056284,0,1,,1056284,S,N,[]
,,Invisible-Simulation,AI2 Simulering,40002,-200,-200,200,,0,Float,,0,,1,Id_1056300,0,1,,1056300,S,N,[]
,,Invisible-Simulation,AI3 Simulering,40003,-200,-200,200,,0,Float,,0,,1,Id_1056316,0,1,,1056316,S,N,[]
,,Invisible-Simulation,AI4 Simulering,40004,-200,-200,200,,0,Float,,0,,1,Id_1056332,0,1,,1056332,S,N,[]
,,Invisible-Simulation,AI5 Simulering,40005,-200,-200,200,,0,Float,,0,,1,Id_1056348,0,1,,1056348,S,N,[]
,,Invisible-Simulation,DI1 Simulate,40008,-200,-200,200,,0,INT,,0,,0,Id_1056201,0,1,,1056201,S,N,[]
,,Invisible-Simulation,DI2 Simulate,40009,-200,-200,200,,0,INT,,0,,0,Id_1056218,0,1,,1056218,S,N,[]
,,Invisible-Controller identification,Ordering number,64157,0,0,0,,0,String,,0,Ordering number of controller,0,Id_1048578,0,1,,1048578,R,N,[]
,,Invisible-Controller identification,Controller model,64158,0,0,0,,0,String,,0,"The specific model of the device such as ""AK-PC 782"".",0,Id_1048577,0,1,,1048577,R,N,[]
,,Invisible-Controller identification,Device ID,3158,0,0,999,,0,INT,,1,Unique identification of device in a communication network,0,Id_1048590,0,1,,1048590,S,C,[]
,x00,Invisible-Controller identification,Software version,2003,110,-32767,32767,,0,INT,,0,Software version of controller,0,Id_1048581,0,1,,1048581,R,N,[]
,,Invisible-Controller identification,Ordering number low,2011,55,0,9999,,0,INT,,0,The last four digits of the ordering number,0,Id_1056811,35,0,,1056811,R,N,[]
,,Invisible-Controller identification,Software suffix,60008,0,0,255,,0,INT,,0,Suffix identifying the selected application mode in the controller,0,Id_1056810,35,0,,1056810,R,N,[]
,,Invisible-Controller identification,Software reset,40011,0,-32767,32767,,0,INT,,1,Internal Danfoss parameter used for reset of software,0,Id_1056809,35,0,,1056809,F,N,[]
,,Invisible-Controller identification,Fast forward,64152,0,0,65535,,0,INT,,1,Internal Danfoss parameter used for speeding up application during testing,0,Id_1056804,35,0,,1056804,S,N,[]
,,Invisible-Controller identification,Wink state,3157,0,0,1,,0,,"0:OFF,1:ON",1,,0,Id_1056799,0,1,,1056799,S,N,[]
,,Invisible-Controller identification,Restore mode,2252,0,0,1,,0,,"0:OFF,1:ON",0,"Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file",0,Id_1056767,0,1,,1056767,P,N,[]
,,Invisible-Controller identification,Cooling state,2253,0,0,1,,0,,"0:OFF,1:ON",0,Actual cooling state,0,Id_1056073,0,1,,1056073,R,N,[]
,,Invisible-Controller identification,No. of alarms,2732,0,0,100,,0,INT,,0,Actual number of active alarms,0,Id_1055706,0,1,,1055706,R,N,[]
,U71,Invisible-Controller identification,Application mode,2701,1,1,9,,0,,"1:1: Comp/Alarm/Light,2:2: Comp/Rail/Light,3:3: Comp/Alarm/Rail,4:4: Alarm/Rail/Light,5:5: Hotgas remote,6:6: Dual with 1 evap.,7:7: Dual with 2 evap.,8:8: Coldroom,9:9: Custom",0,Readout of the selected application mode,0,Id_1056796,0,1,,1056796,R,N,[]
,,Invisible-Controller identification,Display readout,2145,1,1,1,,0,,1:Display air,1,Select which temperature to show in the display,0,Id_1053555,35,0,,1053555,S,S,[]
,E01,Invisible-Alarm destinations,Hardware failure,20000,,,,,,,1:Display air,1,The controller has a hardware failure,,Id_1054583,0,0,,1054583,R,N,[]
,E06,Invisible-Alarm destinations,Clock lost time,20001,,,,,,,1:Display air,1,Clock has lost valid time,,Id_1054591,0,0,,1054591,R,N,[]
,E20,Invisible-Alarm destinations,Pe Evap. pressure A - Sensor error,20002,,,,,,,1:Display air,1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054727,0,0,,1054727,R,N,[]
,E24,Invisible-Alarm destinations,S2 Gas outlet A - Sensor error,20003,,,,,,,1:Display air,1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054719,0,0,,1054719,R,N,[]
,E25,Invisible-Alarm destinations,S3 Air ON evap. A - Sensor error,20004,,,,,,,1:Display air,1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054721,0,0,,1054721,R,N,[]
,E26,Invisible-Alarm destinations,S4 Air OFF evap. A - Sensor error,20005,,,,,,,1:Display air,1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054723,0,0,,1054723,R,N,[]
,E27,Invisible-Alarm destinations,S5 Evaporator A - Sensor error,20006,,,,,,,1:Display air,1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054725,0,0,,1054725,R,N,[]
,A01,Invisible-Alarm destinations,High temperature alarm A,20007,,,,,,,1:Display air,1,The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.,,Id_1054684,0,0,,1054684,R,N,[]
,A02,Invisible-Alarm destinations,Low temperature alarm A,20008,,,,,,,1:Display air,1,The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.,,Id_1054685,0,0,,1054685,R,N,[]
,A04,Invisible-Alarm destinations,Door open alarm,20009,,,,,,,1:Display air,1,The door has been open for a too long time,,Id_1054787,0,0,,1054787,R,N,[]
,A05,Invisible-Alarm destinations,Max defrost hold time exceeded,20010,,,,,,,1:Display air,1,The controller has been waiting longer time than permitted after a co-ordinated defrost.,,Id_1056417,0,0,,1056417,R,N,[]
,A11,Invisible-Alarm destinations,Refrigerant not selected,20011,,,,,,,1:Display air,1,The refrigerant has not been selected hence control can not be initiated,,Id_1054590,0,0,,1054590,R,N,[]
,A15,Invisible-Alarm destinations,DI alarm 1,20012,,,,,,,1:Display air,1,Alarm signal from digital input signal,,Id_1054790,0,0,,1054790,R,N,[]
,A16,Invisible-Alarm destinations,DI alarm 2,20013,,,,,,,1:Display air,1,Alarm signal from digital input signal,,Id_1055067,0,0,,1055067,R,N,[]
,A45,Invisible-Alarm destinations,Main switch set OFF,20014,,,,,,,1:Display air,1,"The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control",,Id_1054586,0,0,,1054586,R,N,[]
,A59,Invisible-Alarm destinations,Case in cleaning mode,20015,,,,,,,1:Display air,1,A case cleaning operation has been started on a case,,Id_1054796,0,0,,1054796,R,N,[]
,AA2,Invisible-Alarm destinations,CO2 leak detected,20016,,,,,,,1:Display air,1,CO2 is leaking from the refrigerantion system,,Id_1054584,0,0,,1054584,R,N,[]
,AA3,Invisible-Alarm destinations,Refrigerant leak detected,20017,,,,,,,1:Display air,1,Refrigerant is leaking from the refrigeration system,,Id_1054585,0,0,,1054585,R,N,[]
,a04,Invisible-Alarm destinations,Wrong IO configuration,20018,,,,,,,1:Display air,1,Inputs and outputs have not been configured correctly,,Id_1054587,0,0,,1054587,R,N,[]
,Z01,Invisible-Alarm destinations,Max defrost time exceeded A,20019,,,,,,,1:Display air,1,The last defrost cycle has stopped on time instead of set temperature,,Id_1054715,0,0,,1054715,R,N,[]
,u25,Invisible-Virtual I/O-Virtual AI,Pe Evap. pressure,2543,0,-1,200,Bar-g,0,Float,,0,Actual sensor signal,1,Id_1053753,7,GetVar(153) > 4,,1053753,R,N,[]
,u20,Invisible-Virtual I/O-Virtual AI,S2 Gas outlet A,2537,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053700,7,GetVar(153) > 4,,1053700,R,N,[]
,u12,Invisible-Virtual I/O-Virtual AI,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,56,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(116) < 100 || GetVar(91) < 100 || GetVar(229) == 3,,1053713,R,N,[]
,u16,Invisible-Virtual I/O-Virtual AI,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,57,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(116) > 0 || GetVar(91) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50,,1053726,R,N,[]
,u09,Invisible-Virtual I/O-Virtual AI,S5 Evaporator A,1011,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053739,58,((GetVar(25) > 0 and GetVar(34) == 1) || GetVar(61) < 50),,1053739,R,N,[]
,,Invisible-Virtual I/O-Virtual AI,Humidity sensor,2687,0,0,100,%,0,INT,,0,,0,Id_1054315,8,0,,1054315,R,N,[]
,,Invisible-Virtual I/O-Virtual DI,Digital input status,2704,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054445,0,1,,1054445,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Door function,2705,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054956,0,1,,1054956,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Door alarm,2706,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054968,0,1,,1054968,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Defrost start,2707,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054164,0,1,,1054164,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Main switch,2708,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1048609,0,1,,1048609,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Night setback,2709,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1048684,0,1,,1048684,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Thermostat band,2710,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1053516,0,1,,1053516,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Alarm at closed,2711,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054992,0,1,,1054992,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Alarm at open,2712,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054980,0,1,,1054980,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Case cleaning,2713,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054373,0,1,,1054373,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Forced cooling,2714,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054409,0,1,,1054409,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Open blinds,2715,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054271,0,1,,1054271,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Coordinated def.,2716,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054176,0,1,,1054176,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Forced closing,2717,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054397,0,1,,1054397,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Shut down,2718,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054385,0,1,,1054385,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Light control,2719,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054283,0,1,,1054283,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Leak detection,2720,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054433,0,1,,1054433,S,N,[]
,,Invisible-Virtual I/O-Virtual DI,Adap liquid ctrl,2721,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of input function,0,Id_1054421,0,1,,1054421,S,N,[]
,U59,Invisible-Virtual I/O-Virtual AO,Rail heat PWM,2689,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1054209,30,GetVar(171) == 1,,1054209,R,N,[]
,u23,Invisible-Virtual I/O-Virtual DO,AKV opening A,2528,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1053814,7,GetVar(153) > 4,,1053814,R,N,[]
,u59,Invisible-Virtual I/O-Virtual DO,Fan,2511,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054224,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054224,R,N,[]
,u82,Invisible-Virtual I/O-Virtual DO,Blinds,2602,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054259,29,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7),,1054259,R,N,[]
,u63,Invisible-Virtual I/O-Virtual DO,Light,2584,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054249,26,(GetVar(153) == 2 || GetVar(153) == 7 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6))),,1054249,R,N,[]
,u84,Invisible-Virtual I/O-Virtual DO,Air heater,2605,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053493,55,((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 10 || GetVar(155) == 10 || GetVar(156) == 10)),,1053493,R,N,[]
,u58,Invisible-Virtual I/O-Virtual DO,Compressor 1,2510,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054072,54,GetVar(153) < 6 || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8)),,1054072,R,N,[]
,u67,Invisible-Virtual I/O-Virtual DO,Compressor 2,2588,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054082,12,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9),,1054082,R,N,[]
,u60,Invisible-Virtual I/O-Virtual DO,Defrost A,2512,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053774,51,(GetVar(25) == 1 || GetVar(25) == 2) and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 3 || GetVar(155) == 3 || GetVar(156) == 3))),,1053774,R,N,[]
,u61,Invisible-Virtual I/O-Virtual DO,Rail heat,2579,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054199,52,(GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)),,1054199,R,N,[]
,u62,Invisible-Virtual I/O-Virtual DO,Alarm,2583,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054560,53,(GetVar(153) == 1 || GetVar(153) == 6 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 5))),,1054560,R,N,[]
,t07,Invisible-Real time clock,Time hours,64045,0,0,23,hrs,0,INT,,0,Hour setting for clock,0,Id_1048634,0,1,,1048634,S,N,[]
,t08,Invisible-Real time clock,Time minutes,64046,0,0,59,Min,0,INT,,0,Minutes setting for clock,0,Id_1048635,0,1,,1048635,S,N,[]
,,Invisible-Real time clock,Time weekday,64055,1,1,7,,0,,"1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday",0,Actual weekday,0,Id_1048640,0,1,,1048640,R,N,[]
,,Invisible-Real time clock,Time seconds,64050,0,0,59,s,0,INT,,0,Second setting for clock,0,Id_1048639,0,1,,1048639,S,N,[]
,t47,Invisible-Real time clock,Time year,64049,0,0,100,,0,INT,,0,Year setting for clock,0,Id_1048636,0,1,,1048636,S,N,[]
,t46,Invisible-Real time clock,Time month,64048,1,1,12,,0,INT,,0,Month setting for clock,0,Id_1048637,0,1,,1048637,S,N,[]
,t45,Invisible-Real time clock,Time date,64047,1,1,31,,0,INT,,0,Date setting for clock,0,Id_1048638,0,1,,1048638,S,N,[]
