Group_Code,Menu_Code,Group_Name,Name,PNU,Default_Value,Minimum_Value,Maximum_Value,Unit,Scaling,Datatype,Enum,Read_Only,Help,Decimals,Variable_Name,Visibility_Index,Visibility_Rule,Alarm_Parameter_Idx,Unique_ID,ItemType,CopyType,Enum_Vis_List_Idx
,,Invisible-Real time clock,Time zone,64154,0,-48,48,,0,,"-48:-12:00,-47:-11:45,-46:-11:30,-45:-11:15,-44:-11:00,-43:-10:45,-42:-10:30,-41:-10:15,-40:-10:00,-39:-09:45,-38:-09:30,-37:-09:15,-36:-09:00,-35:-08:45,-34:-08:30,-33:-08:15,-32:-08:00,-31:-07:45,-30:-07:30,-29:-07:15,-28:-07:00,-27:-06:45,-26:-06:30,-25:-06:15,-24:-06:00,-23:-05:45,-22:-05:30,-21:-05:15,-20:-05:00,-19:-04:45,-18:-04:30,-17:-04:15,-16:-04:00,-15:-03:45,-14:-03:30,-13:-03:15,-12:-03:00,-11:-02:45,-10:-02:30,-9:-02:15,-8:-02:00,-7:-01:45,-6:-01:30,-5:-01:15,-4:-01:00,-3:-00:45,-2:-00:30,-1:-00:15,0:None,1:+00:15,2:+00:30,3:+00:45,4:+01:00,5:+01:15,6:+01:30,7:+01:45,8:+02:00,9:+02:15,10:+02:30,11:+02:45,12:+03:00,13:+03:15,14:+03:30,15:+03:45,16:+04:00,17:+04:15,18:+04:30,19:+04:45,20:+05:00,21:+05:15,22:+05:30,23:+05:45,24:+06:00,25:+06:15,26:+06:30,27:+06:45,28:+07:00,29:+07:15,30:+07:30,31:+07:45,32:+08:00,33:+08:15,34:+08:30,35:+08:45,36:+09:00,37:+09:15,38:+09:30,39:+09:45,40:+10:00,41:+10:15,42:+10:30,43:+10:45,44:+11:00,45:+11:15,46:+11:30,47:+11:45,48:+12:00",0,Setting of time zone for clock,0,Id_1056773,35,0,,1056773,R,N,[]
,,Invisible-Real time clock,Daylight saving,64156,0,0,4,,0,,"0:None,1:15 min,2:30 min,3:45 min,4:1 hour",0,Clock offset at daylight daving,0,Id_1056774,35,0,,1056774,S,N,[]
,,Invisible-Real time clock,Current time,64160,0,0,4294967295,DT,0,INT,,0,Current time of clock in controller,0,Id_1048631,35,0,,1048631,S,N,[]
,r12,Invisible-Service-Analogue inputs,Main switch,117,0,-1,1,,0,,"-1:Manual,0:Stop,1:Start",0,"Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.",0,Id_1048586,0,1,,1048586,S,N,[]
,o61,Invisible-Service-Analogue inputs,Application mode,2077,5,1,9,,0,,"1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom",1,"Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.",0,Id_1055698,0,1,,1055698,C,S,[]
,u25,Invisible-Service-Analogue inputs,Pe Evap. pressure,2543,0,-1,200,Bar-g,0,Float,,0,Actual sensor signal,1,Id_1053753,7,GetVar(153) > 4,,1053753,R,N,[]
,u26,Invisible-Service-Analogue inputs,Te Evap. temp.,2544,0,-200,200,°C,0,Float,,0,Temperature converted from pressure,1,Id_1053754,7,GetVar(153) > 4,,1053754,R,N,[]
,u20,Invisible-Service-Analogue inputs,S2 Gas outlet A,2537,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053700,7,GetVar(153) > 4,,1053700,R,N,[]
,u12,Invisible-Service-Analogue inputs,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,56,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(116) < 100 || GetVar(91) < 100 || GetVar(229) == 3,,1053713,R,N,[]
,u16,Invisible-Service-Analogue inputs,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,57,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(116) > 0 || GetVar(91) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50,,1053726,R,N,[]
,u09,Invisible-Service-Analogue inputs,S5 Evaporator A,1011,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053739,58,((GetVar(25) > 0 and GetVar(34) == 1) || GetVar(61) < 50),,1053739,R,N,[]
,o02,Invisible-Service-Digital inputs,DI1 Configuration,2001,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056200,21,GetVar(153) < 5,,1056200,C,S,[]
,o37,Invisible-Service-Digital inputs,DI2 Configuration,2055,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056217,0,1,,1056217,C,S,[]
,u10,Invisible-Service-Digital inputs,DI1 Status,2002,0,0,1,,0,,"0:OFF,1:ON",0,Actual signal status of the digital input,0,Id_1056202,21,GetVar(153) < 5,,1056202,R,N,[]
,u37,Invisible-Service-Digital inputs,DI2 Status,2556,0,0,1,,0,,"0:OFF,1:ON",0,Actual signal status of the digital input,0,Id_1056219,0,1,,1056219,R,N,[]
,r12,Invisible-Service-Digital outputs,Main switch,117,0,-1,1,,0,,"-1:Manual,0:Stop,1:Start",0,"Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.",0,Id_1048586,0,1,,1048586,S,N,[]
,o61,Invisible-Service-Digital outputs,Application mode,2077,5,1,9,,0,,"1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom",1,"Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.",0,Id_1055698,0,1,,1055698,C,S,[]
,U62,Invisible-Service-Digital outputs,DO2 Function,2692,6,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056124,0,1,,1056124,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U63,Invisible-Service-Digital outputs,DO3 Function,2693,8,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056139,0,1,,1056139,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U64,Invisible-Service-Digital outputs,DO4 Function,2694,3,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056154,0,1,,1056154,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,q11,Invisible-Service-Digital outputs,AKV override A,2222,0,0,100,%,0,INT,,1,Set value of manual override,0,Id_1053812,36,GetVar(0) == -1 and GetVar(153) > 4,,1053812,S,N,[]
,q16,Invisible-Service-Digital outputs,Alarm - override,2227,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054558,41,GetVar(0) == -1 and (GetVar(153) == 1 || GetVar(153) == 6 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 5))),,1054558,S,N,[]
,q15,Invisible-Service-Digital outputs,Rail heat - override,2226,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054197,40,GetVar(0) == -1 and ((GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4))),,1054197,S,N,[]
,q12,Invisible-Service-Digital outputs,Compressor 1 - override,2223,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054070,37,GetVar(0) == -1 and ((GetVar(153) < 6) || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8))),,1054070,S,N,[]
,q14,Invisible-Service-Digital outputs,Defrost A - override,2225,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053772,39,GetVar(0) == -1 and ((GetVar(25) == 1 || GetVar(25) == 2) and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 3 || GetVar(155) == 3 || GetVar(156) == 3)))),,1053772,S,N,[]
,q17,Invisible-Service-Digital outputs,Light - override,2228,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054247,42,GetVar(0) == -1 and (GetVar(153) == 2 || GetVar(153) == 7 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6))),,1054247,S,N,[]
,q13,Invisible-Service-Digital outputs,Fan - override,2224,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054222,38,GetVar(0) == -1 and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1))),,1054222,S,N,[]
,q19,Invisible-Service-Digital outputs,Compressor 2 - override,2230,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054080,43,GetVar(0) == -1 and ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9)),,1054080,S,N,[]
,q21,Invisible-Service-Digital outputs,Blinds - override,2232,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054257,44,GetVar(0) == -1 and ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7)),,1054257,S,N,[]
,q23,Invisible-Service-Digital outputs,Air heater - override,2234,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053491,45,GetVar(0) == -1 and ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 10 || GetVar(155) == 10 || GetVar(156) == 10)),,1053491,S,N,[]
,q24,Invisible-Service-Digital outputs,Fan ECO - override,2235,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054232,49,GetVar(0) == -1 and ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 2 || GetVar(155) == 2 || GetVar(156) == 2)),,1054232,S,N,[]
,u23,Invisible-Service-Digital outputs,AKV opening A,2528,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1053814,7,GetVar(153) > 4,,1053814,R,N,[]
,u62,Invisible-Service-Digital outputs,Alarm,2583,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054560,53,(GetVar(153) == 1 || GetVar(153) == 6 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 5))),,1054560,R,N,[]
,u61,Invisible-Service-Digital outputs,Rail heat,2579,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054199,52,(GetVar(153) == 3 || GetVar(153) == 8) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 4 || GetVar(155) == 4 || GetVar(156) == 4)),,1054199,R,N,[]
,u58,Invisible-Service-Digital outputs,Compressor 1,2510,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054072,54,GetVar(153) < 6 || (GetVar(153) == 9 and (GetVar(154) == 8 || GetVar(155) == 8 || GetVar(156) == 8)),,1054072,R,N,[]
,u60,Invisible-Service-Digital outputs,Defrost A,2512,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053774,51,(GetVar(25) == 1 || GetVar(25) == 2) and ((GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 3 || GetVar(155) == 3 || GetVar(156) == 3))),,1053774,R,N,[]
,u63,Invisible-Service-Digital outputs,Light,2584,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054249,26,(GetVar(153) == 2 || GetVar(153) == 7 || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 6 || GetVar(155) == 6 || GetVar(156) == 6))),,1054249,R,N,[]
,u59,Invisible-Service-Digital outputs,Fan,2511,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054224,19,(GetVar(153) != 4 and GetVar(153) != 9) || ((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 1 || GetVar(155) == 1 || GetVar(156) == 1)),,1054224,R,N,[]
,u67,Invisible-Service-Digital outputs,Compressor 2,2588,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054082,12,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 9 || GetVar(155) == 9 || GetVar(156) == 9),,1054082,R,N,[]
,u82,Invisible-Service-Digital outputs,Blinds,2602,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054259,29,(GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 7 || GetVar(155) == 7 || GetVar(156) == 7),,1054259,R,N,[]
,u84,Invisible-Service-Digital outputs,Air heater,2605,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053493,55,((GetVar(153) == 4 || GetVar(153) == 9) and (GetVar(154) == 10 || GetVar(155) == 10 || GetVar(156) == 10)),,1053493,R,N,[]
,U02,Invisible-Service-Digital outputs,Brine valve opening,2633,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1056432,47,GetVar(153) < 5 and GetVar(1) == 2,,1056432,R,N,[]
,U69,Invisible-Service-Analogue outputs,AO1 Function,2699,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor",0,List of possible features that can be associated to a physical input or output,0,Id_1056266,0,1,,1056266,R,N,"['Pe Evap. pressure:7', 'S2 Gas outlet A:7', 'S3 Air ON evap. A:56', 'S4 Air OFF evap. A:57', 'S5 Evaporator A:58', 'Rail heat PWM:30', 'AKV opening A:7', 'Fan:19', 'Fan ECO:50', 'Defrost A:51', 'Rail heat:52', 'Alarm:53', 'Light:26', 'Blinds:29', 'Compressor 1:54', 'Compressor 2:12', 'Air heater:55', 'Humidity sensor:8']"
,U59,Invisible-Service-Analogue outputs,Rail heat PWM,2689,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1054209,30,GetVar(171) == 1,,1054209,R,N,[]
,q27,Invisible-Service-Analogue outputs,Rail heat PWM - override,2238,0,0,100,%,0,INT,,1,Set value of manual override,0,Id_1054207,46,GetVar(0) == -1 and GetVar(171) == 1,,1054207,S,N,[]
