Group_Code,Menu_Code,Group_Name,Name,PNU,Default_Value,Minimum_Value,Maximum_Value,Unit,Scaling,Datatype,Enum,Read_Only,Help,Decimals,Variable_Name,Visibility_Index,Visibility_Rule,Alarm_Parameter_Idx,Unique_ID,ItemType,CopyType,Enum_Vis_List_Idx,Group_VisibilityIdx
,r12,Start / Stop,Main switch,117,0,-1,1,,0,,"-1:Manual,0:Stop,1:Start",0,"Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.",0,Id_1048586,0,1,,1048586,S,N,[],0
,o01,Start / Stop,Delay of outputs at power up,2000,5,0,600,s,0,INT,,1,"Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.",0,Id_1054510,0,1,,1054510,S,S,[],0
,o61,Configuration,Application mode,2077,1,1,5,,0,,"1:1. One evaporator MT/LT,2:2. Two evaporators MT/LT,3:3. Three evaporators MT,4:4. Coldroom 2 MT/HT,5:5. Coldroom 2 MT/LT",1,"Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.",0,Id_1056739,0,1,,1056739,C,S,[],0
,q09,Configuration,AO1 Configuration,2212,0,0,1,,0,,"0:None,1:Rail heat PWM",1,Select the function of the analogue output,0,Id_1056251,0,1,,1056251,C,S,[],0
,o02,Configuration,DI1 Configuration,2001,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056200,14,GetVar(148) == 1 || GetVar(148) == 4,,1056200,C,S,[],0
,o37,Configuration,DI2 Configuration,2055,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056217,0,1,,1056217,C,S,[],0
,o84,Configuration,DI3 Configuration,2115,0,0,21,,0,,"0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control",1,Select the function of the digital input,0,Id_1056234,0,1,,1056234,C,S,[],0
,o30,Configuration,Refrigerant,2551,0,0,49,,0,,"0:Not seleted,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Custom display,13:Custom",1,"Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.",0,Id_1048610,0,1,,1048610,C,S,[],0
,P83,Configuration,Refrigerant factor K1,2201,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048614,21,GetVar(149) == 1,,1048614,C,S,[],0
,P84,Configuration,Refrigerant factor K2,2202,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048615,21,GetVar(149) == 1,,1048615,C,S,[],0
,P85,Configuration,Refrigerant factor K3,2203,300,-999,999,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048616,21,GetVar(149) == 1,,1048616,C,S,[],0
,,Configuration,Refrigerant factor A1,2548,8000,8000,12000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048611,20,GetVar(149) == 13,,1048611,C,S,[],0
,,Configuration,Refrigerant factor A2,2549,-1000,-4000,-1000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048612,20,GetVar(149) == 13,,1048612,C,S,[],0
,,Configuration,Refrigerant factor A3,2550,1000,1000,3000,,0,INT,,1,Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information,0,Id_1048613,20,GetVar(149) == 13,,1048613,C,S,[],0
,o20,Configuration,Pe sensor - Min range,2034,-1,-1,5,Bar-g,0,Float,,1,Minimum measuring range for sensor,1,Id_1053752,0,1,,1053752,C,S,[],0
,o21,Configuration,Pe sensor - Max range,2033,12,6,200,Bar-g,0,Float,,1,Maximum measuring range for sensor,1,Id_1053751,0,1,,1053751,C,S,[],0
,o06,Configuration,Temperature sensor type,2014,0,0,3,,0,,"0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k",1,"Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k",0,Id_1053444,0,1,,1053444,C,S,[],0
,d01,Configuration,Defrost method,1000,1,0,4,,0,,"0:None,1:Electrical,4:Air/Offcycle",1,Select method of defrost,0,Id_1054083,0,1,,1054083,S,S,[],0
,d10,Configuration,Defrost stop method,1009,0,0,2,,0,,"0:Time,1:S5 sensor,2:S4 sensor",1,Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor,0,Id_1054087,0,1,,1054087,S,S,['S5 sensor:10'],0
,d02,Configuration,Defrost stop limit A,1001,6,0,50,°C,0,Float,,1,"When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated",1,Id_1053671,9,GetVar(27) > 0,,1053671,S,S,[],0
,r89,Configuration,Food type,209,0,0,5,,0,,"0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream",1,"When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.",0,Id_1056768,0,1,,1056768,P,N,[],0
,q39,Configuration,Food temp. sensor,2250,1,1,3,,0,,"1:Ther. air A,2:Average all,3:Maximum all",1,Select the temperature to be used for the food temperature representation,0,Id_1056740,0,1,,1056740,C,S,[],0
,o03,Configuration,Network address,2008,0,0,240,,0,INT,,1,Network address of the controller,0,Id_1054564,0,1,,1054564,C,C,[],0
,o04,Configuration,Service pin,60029,0,0,1,,0,,"0:OFF,1:ON",1,"If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)",0,Id_1056807,0,1,,1056807,F,N,[],0
,U61,Configuration,DO1 Function,2691,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056109,0,1,,1056109,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U62,Configuration,DO2 Function,2692,6,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056124,0,1,,1056124,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U63,Configuration,DO3 Function,2693,8,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056139,0,1,,1056139,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U64,Configuration,DO4 Function,2694,3,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056154,0,1,,1056154,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U65,Configuration,DO5 Function,2695,6,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056169,0,1,,1056169,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U66,Configuration,DO6 Function,2696,1,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056184,0,1,,1056184,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U67,Configuration,DO7 Function,2697,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056199,0,1,,1056199,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y55,Configuration,DI1 Function,2722,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056216,14,GetVar(148) == 1 || GetVar(148) == 4,,1056216,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y56,Configuration,DI2 Function,2723,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056233,0,1,,1056233,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y57,Configuration,DI3 Function,2724,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056250,0,1,,1056250,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y58,Configuration,AI1 Function,2725,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056298,0,1,,1056298,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y59,Configuration,AI2 Function,2726,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056314,0,1,,1056314,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y60,Configuration,AI3 Function,2727,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056330,0,1,,1056330,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y61,Configuration,AI4 Function,2728,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056346,0,1,,1056346,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y62,Configuration,AI5 Function,2729,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056362,0,1,,1056362,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y63,Configuration,AI6 Function,2730,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056378,0,1,,1056378,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,Y64,Configuration,AI7 Function,2731,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056394,33,GetVar(148) != 1 and GetVar(148) != 4,,1056394,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,U69,Configuration,AO1 Function,2699,0,0,90,,0,,"30:Pe Evap. pressure,31:S2 Gas outlet A,33:S4 Air OFF evap. A,34:S5 Evaporator A,37:S5 Evaporator B,38:Humidity sensor,39:S4 Air OFF evap. B,40:S4 Air OFF evap. C,41:S2 Gas outlet B,42:S2 Gas outlet C,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,4:Defrost A,5:Rail heat,6:Alarm,7:Light,11:Air heater,15:Defrost B,16:Humidifier,17:AKV opening B,18:AKV opening C",0,List of possible features that can be associated to a physical input or output,0,Id_1056266,0,1,,1056266,R,N,"['S5 Evaporator A:42', 'S5 Evaporator B:43', 'Humidity sensor:22', 'S4 Air OFF evap. B:3', 'S4 Air OFF evap. C:4', 'S2 Gas outlet B:3', 'S2 Gas outlet C:4', 'Rail heat PWM:19', 'Defrost A:10', 'Rail heat:39', 'Alarm:40', 'Air heater:2', 'Defrost B:41', 'Humidifier:22', 'AKV opening B:3', 'AKV opening C:4']",0
,u00,Thermostat control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[],1
,U74,Thermostat control,Control state B,2734,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053865,3,GetVar(148) > 1,,1053865,R,N,[],1
,U83,Thermostat control,Control state C,2743,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1055837,4,GetVar(148) == 3,,1055837,R,N,[],1
,u17,Thermostat control,Thermostat air temp. A,2532,0,-200,200,°C,0,Float,,0,Thermostat temperature,1,Id_1053472,0,1,,1053472,R,N,[],1
,U77,Thermostat control,Thermostat air temp. B,2737,0,-200,200,°C,0,Float,,0,Thermostat temperature,1,Id_1053583,35,GetVar(148) > 1 and GetVar(1) < 3,,1053583,R,N,[],1
,U86,Thermostat control,Thermostat air temp. C,2746,0,-200,200,°C,0,Float,,0,Thermostat temperature,1,Id_1055750,36,GetVar(148) == 3 and GetVar(1) < 3,,1055750,R,N,[],1
,U72,Thermostat control,Food temperature A,2702,0,-200,200,°C,0,Float,,0,Read out of food temperature,1,Id_1053451,0,1,,1053451,R,N,[],1
,u16,Thermostat control,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,0,1,,1053726,R,N,[],1
,U76,Thermostat control,S4 Air OFF evap. B,2736,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053921,3,GetVar(148) > 1,,1053921,R,N,[],1
,U85,Thermostat control,S4 Air OFF evap. C,2745,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1055893,4,GetVar(148) == 3,,1055893,R,N,[],1
,u13,Thermostat control,Night condition,2533,0,0,1,,0,,"0:OFF,1:ON",0,Status at the day-/night operation (night operation: on/off),0,Id_1048672,0,1,,1048672,R,N,[],1
,u90,Thermostat control,Thermostat cutin temp.,2612,4,-200,200,°C,0,Float,,0,Readout of the actual cutin value for the thermostat,1,Id_1053475,0,1,,1053475,R,N,[],1
,u91,Thermostat control,Thermostat cutout temp.,2613,2,-200,200,°C,0,Float,,0,Readout of the actual cut out value for the thermostat,1,Id_1053476,0,1,,1053476,R,N,[],1
,u18,Thermostat control,Thermostat runtime A,2539,0,0,999,minutes,0,INT,,0,Read the ongoing cutin time for the thermostat or the duration of the last completed cutin,0,Id_1053474,0,1,,1053474,R,N,[],1
,U78,Thermostat control,Thermostat runtime B,2738,0,0,999,minutes,0,INT,,0,Read the ongoing cutin time for the thermostat or the duration of the last completed cutin,0,Id_1053585,35,GetVar(148) > 1 and GetVar(1) < 3,,1053585,R,N,[],1
,U87,Thermostat control,Thermostat runtime C,2747,0,0,999,minutes,0,INT,,0,Read the ongoing cutin time for the thermostat or the duration of the last completed cutin,0,Id_1055752,36,GetVar(148) == 3 and GetVar(1) < 3,,1055752,R,N,[],1
,u86,Thermostat control,Thermostat band,2607,1,1,2,,0,,"1:Band 1,2:Band 2",0,"Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2",0,Id_1053470,8,(GetVar(153) == 7) || (GetVar(154) == 7) || (GetVar(155) == 7),,1053470,R,N,[],1
,r14,Thermostat control,Thermostat mode,124,1,1,3,,0,,"1:ON/OFF,2:Modulating,3:ON/OFF Common",1,"Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""",0,Id_1053442,0,1,,1053442,S,S,[],1
,r99,Thermostat control,Thermostat sensor,217,1,1,3,,0,,"1:Ther. air A,2:Average all,3:Maximum all",1,Select which sensor to be used for the thermostat control,0,Id_1056460,34,GetVar(148) > 1 and GetVar(1) == 3,,1056460,S,S,[],1
,r00,Thermostat control,Cutout 1,100,2,-50,50,°C,0,Float,,0,"Set point. 
The thermostat’s cutout value when the given thermostat band is in use",1,Id_1053499,0,1,,1053499,S,S,[],1
,r21,Thermostat control,Cutout 2,131,2,-50,50,°C,0,Float,,0,"Set point. 
The thermostat’s cutout value when the given thermostat band is in use",1,Id_1053518,8,(GetVar(153) == 7) || (GetVar(154) == 7) || (GetVar(155) == 7),,1053518,S,S,[],1
,r01,Thermostat control,Differential,101,2,0.1,20,°C,0,Float,,1,"When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit",1,Id_1053501,0,1,,1053501,S,S,[],1
,r02,Thermostat control,Max cutout limit,102,50,-50,50,°C,0,Float,,0,"Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered",1,Id_1053467,0,1,,1053467,S,S,[],1
,r03,Thermostat control,Min cutout limit,103,-50,-50,50,°C,0,Float,,0,"Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased",1,Id_1053468,0,1,,1053468,S,S,[],1
,r13,Thermostat control,Night offset,125,0,-50,50,°C,0,Float,,1,"Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.",1,Id_1053461,0,1,,1053461,S,S,[],1
,r62,Thermostat control,Air heater neutral zone,183,5,0,50,°C,0,Float,,1,"Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating """,1,Id_1053465,2,GetVar(148) == 4,,1053465,S,S,[],1
,r63,Thermostat control,Air heater start delay,184,240,0,240,minutes,0,INT,,1,"Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)",0,Id_1053466,2,GetVar(148) == 4,,1053466,S,S,[],1
,r16,Thermostat control,Melt interval,122,1,0,10,hours,0,INT,,1,"Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.",0,Id_1053464,0,1,,1053464,S,S,[],1
,r17,Thermostat control,Melt period,121,5,0,30,minutes,0,INT,,1,"Melt period. 
Here you set how long an on-going melt function is to last",0,Id_1053473,0,1,,1053473,S,S,[],1
,,Alarm limits and delays,Alarm status,2541,0,0,1,,0,,"0:OFF,1:ON",0,Actual alarm status,0,Id_1048585,0,1,,1048585,R,N,[],1
,u00,Alarm limits and delays,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[],1
,U74,Alarm limits and delays,Control state B,2734,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053865,3,GetVar(148) > 1,,1053865,R,N,[],1
,U83,Alarm limits and delays,Control state C,2743,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1055837,4,GetVar(148) == 3,,1055837,R,N,[],1
,u57,Alarm limits and delays,Alarm air temp. A,2578,0,-200,200,°C,0,Float,,0,Measured temperature for alarm thermostat,1,Id_1053497,0,1,,1053497,R,N,[],1
,U34,Alarm limits and delays,Alarm air temp. B,2671,0,-200,200,°C,0,Float,,0,Measured temperature for alarm thermostat,1,Id_1053608,3,GetVar(148) > 1,,1053608,R,N,[],1
,U92,Alarm limits and delays,Alarm air temp. C,2762,0,-200,200,°C,0,Float,,0,Measured temperature for alarm thermostat,1,Id_1055775,4,GetVar(148) == 3,,1055775,R,N,[],1
,,Alarm limits and delays,High alarm limit,2766,0,-200,200,°C,0,Float,,0,Readout of actual high alarm limit for the temperature monitoring,1,Id_1056813,0,1,,1056813,R,N,[],1
,,Alarm limits and delays,Low alarm limit,2767,0,-200,200,°C,0,Float,,0,Readout of actual low alarm limit for the temperature monitoring,1,Id_1056814,0,1,,1056814,R,N,[],1
,u16,Alarm limits and delays,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,0,1,,1053726,R,N,[],1
,U76,Alarm limits and delays,S4 Air OFF evap. B,2736,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053921,3,GetVar(148) > 1,,1053921,R,N,[],1
,U85,Alarm limits and delays,S4 Air OFF evap. C,2745,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1055893,4,GetVar(148) == 3,,1055893,R,N,[],1
,,Alarm limits and delays,Reset alarms,2046,0,0,1,,0,,"0:OFF,1:ON",1,"Command for resetting all alarms, unless they are still active",0,Id_1054844,0,1,,1054844,F,N,[],1
,A13,Alarm limits and delays,High alarm limit 1,10019,8,-50,50,°C,0,Float,,1,"Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.",1,Id_1053500,0,1,,1053500,S,S,[],1
,A14,Alarm limits and delays,Low alarm limit 1,10020,-30,-50,50,°C,0,Float,,1,"Lower alarm limit. 
The limit value is set in absolute value",1,Id_1053502,0,1,,1053502,S,S,[],1
,A20,Alarm limits and delays,High alarm limit 2,10021,8,-50,50,°C,0,Float,,1,"Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.",1,Id_1053519,8,(GetVar(153) == 7) || (GetVar(154) == 7) || (GetVar(155) == 7),,1053519,S,S,[],1
,A21,Alarm limits and delays,Low alarm limit 2,10022,-30,-50,50,°C,0,Float,,1,"Lower alarm limit. 
The limit value is set in absolute value",1,Id_1053521,8,(GetVar(153) == 7) || (GetVar(154) == 7) || (GetVar(155) == 7),,1053521,S,S,[],1
,A03,Alarm limits and delays,Alarm delay A,10002,30,0,240,minutes,0,INT,,1,"Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes",0,Id_1053495,0,1,,1053495,S,S,[],1
,A12,Alarm limits and delays,Alarm delay pulldown A,10018,90,0,240,minutes,0,INT,,1,"Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.",0,Id_1053496,0,1,,1053496,S,S,[],1
,A04,Alarm limits and delays,Door open alarm delay,10003,60,0,240,minutes,0,INT,,1,Time delay for door alarm,0,Id_1054316,15,(GetVar(153) == 2) || (GetVar(153) == 3) || (GetVar(154) == 2) || (GetVar(154) == 3) || (GetVar(155) == 2) || (GetVar(155) == 3),,1054316,S,S,[],1
,o89,Alarm limits and delays,Door restart inj. delay,2120,30,0,240,minutes,0,INT,,1,"Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.",0,Id_1054320,23,(GetVar(153) == 2) || (GetVar(154) == 2) || (GetVar(155) == 2),,1054320,S,S,[],1
,A27,Alarm limits and delays,Alarm delay DI 1,10028,30,0,240,minutes,0,INT,,1,Time delay for digital input alarm,0,Id_1054334,16,(GetVar(148) == 1 || GetVar(148) == 4) and ((GetVar(153) == 8) || (GetVar(153) == 9)),,1054334,S,S,[],1
,A28,Alarm limits and delays,Alarm delay DI 2,10029,30,0,240,minutes,0,INT,,1,Time delay for digital input alarm,0,Id_1055016,17,(GetVar(154) == 8) || (GetVar(154) == 9),,1055016,S,S,[],1
,U93,Alarm limits and delays,Defrost sensor temperature B,2763,0,-200,200,°C,0,Float,,0,Actual temperature of selected defrost stop sensor,1,Id_1053869,37,GetVar(148) > 1 and GetVar(18) > 0 and GetVar(27) > 0,,1053869,R,N,[],1
,u00,Humidity control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[],2
,U57,Humidity control,Humidity sensor,2687,0,0,100,%,0,INT,,0,,0,Id_1054315,22,GetVar(148) == 4 and GetVar(287) == 1,,1054315,R,N,[],2
,h31,Humidity control,Humidity control,2261,0,0,1,,0,,"0:No,1:Yes",1,Select whether humidity control is to be used or not,0,Id_1056812,2,GetVar(148) == 4,,1056812,S,S,[],2
,h23,Humidity control,Humidity cutin,2214,70,0,100,%,0,INT,,0,Set point for the humidity control. If the relative humidity goes below the set point the humidifier is started,0,Id_1054285,22,GetVar(148) == 4 and GetVar(287) == 1,,1054285,S,S,[],2
,h24,Humidity control,Humidity differential,2215,5,1,30,%,0,INT,,1,Differential for stopping humidifier. Humidification is stopped when the humidity has increased with the set differntial above the set point,0,Id_1054290,22,GetVar(148) == 4 and GetVar(287) == 1,,1054290,S,S,[],2
,h25,Humidity control,Humidity high alarm limit,2216,100,0,100,%,0,INT,,1,High alarm limit for relative humidity,0,Id_1054287,22,GetVar(148) == 4 and GetVar(287) == 1,,1054287,S,S,[],2
,h26,Humidity control,Humidity low alarm limit,2217,0,0,100,%,0,INT,,1,Low alarm limit for relative humidity,0,Id_1054288,22,GetVar(148) == 4 and GetVar(287) == 1,,1054288,S,S,[],2
,h27,Humidity control,Humidity alarm delay,2218,60,0,240,minutes,0,INT,,1,Delay of high and low humidity alarms,0,Id_1054289,22,GetVar(148) == 4 and GetVar(287) == 1,,1054289,S,S,[],2
,h29,Humidity control,Humidity sensor - Min signal,2220,0,0,100,%,0,INT,,1,,0,Id_1054313,22,GetVar(148) == 4 and GetVar(287) == 1,,1054313,C,S,[],2
,h30,Humidity control,Humidity sensor - Max signal,2221,100,0,100,%,0,INT,,1,,0,Id_1054314,22,GetVar(148) == 4 and GetVar(287) == 1,,1054314,C,S,[],2
,h28,Humidity control,Humidity ctrl. at defrost,2219,0,0,1,,0,,"0:No,1:Yes",1,"Select how to control humidity during defrost:

No: Humidity control is stopped during defrost

Yes: Normal humidity control is running during defrost",0,Id_1054284,22,GetVar(148) == 4 and GetVar(287) == 1,,1054284,S,S,[],2
