ParameterName,DB_Menucode,KP_Menucode,Result,DB_DefaultValue,KP_DefaultValue,Result,DB_MinValue,KP_MinValue,Result,DB_MaxValue,KP_MaxValue,Result,DB_Unit,KP_Unit,Result,DB_Info,KP_Info,Result,Present_Value
ECO on/off,ECo,ECo,True,Yes,Yes,True,0,,False,1,,False,,,True,"ECO ON/OFF
ECO active or not. If no all other settings are not active.","ECO ON/OFF
ECO active or not. If no all other settings are not active.",True,Yes
Door Actions,EdA,EdA,True,1,1,True,1,1,True,10,10,True,,,True,"Door Actions
Times of door action to trigger exiting ECO
(Can only be accessed by Danfoss)","Door Actions
Times of door action to trigger exiting ECO
(Can only be accessed by Danfoss)",True,1
Pir Actions,EPA,EPA,True,1,1,True,1,1,True,10,10,True,,,True,"Pir Actions
Times of ""PIR"" action to trigger exiting ECO
(Can only be accessed by Danfoss).","Pir Actions
Times of ""PIR"" action to trigger exiting ECO
(Can only be accessed by Danfoss).",True,1
Action counter time,ECt,ECt,True,30,30,True,0,0,True,180,180,True,min,min,True,"Action counter time
Door action or ""PIR"" action within action counter time can trigger
exiting ECO (can only be accessed by Danfoss).","Action counter time
Door action or ""PIR"" action within action counter time can trigger
exiting ECO (can only be accessed by Danfoss).",True,30
Door delay ,Edd,Edd,True,180,180,True,0,0,True,180,180,True,min,min,True,"Door delay
Door delay after door close to trigger entering ECO
(can only be accessed by Danfoss).","Door delay
Door delay after door close to trigger entering ECO
(can only be accessed by Danfoss).",True,180
Pir delay,EPd,EPd,True,120,120,True,0,0,True,180,180,True,min,min,True,"Pir delay
""PIR"" delay to trigger entering ECO
(can only be accessed by Danfoss).","Pir delay
""PIR"" delay to trigger entering ECO
(can only be accessed by Danfoss).",True,120
Shop Light Day,SLd,SLd,True,5,5,True,0,0,True,80,80,True,,,True,"""SLd"" is the amount of ambient light which will cause the device to
move to normal/serving mode from ECO mode
(normally occurs in the morning).","""SLd"" is the amount of ambient light which will cause the device to
move to normal/serving mode from ECO mode
(normally occurs in the morning).",True,5
Shop Light Night,SLn,SLn,True,3,3,True,0,0,True,80,80,True,,,True,"""SLn"" is the amount of ambient light which will cause the device to
move to ECO mode from normal/serving mode
(normally occurs in the evening).","""SLn"" is the amount of ambient light which will cause the device to
move to ECO mode from normal/serving mode
(normally occurs in the evening).",True,3
Time to pull down,tto,tto,True,0,0,True,0,0,True,168,168,True,hour,hour,True,"Time to pull down
Time which ERC stay in ECO and holiday mode to decide to enter pull
down or serving mode.","Time to pull down
Time which ERC stay in ECO and holiday mode to decide to enter pull
down or serving mode.",True,0
Light Source delay on ECO ,LSd,LSd,True,0,0,True,0,0,True,180,180,True,min,min,True,"Light Source delay on ECO
Time delay for light source to change from serving mode source to
ECO mode source.","Light Source delay on ECO
Time delay for light source to change from serving mode source to
ECO mode source.",True,0
Early Wake Up on/off,Euu,Euu,True,Yes,Yes,True,0,,False,1,,False,,,True,"EWU active on/OFF
Enable or disable early wake up.","EWU active on/OFF
Enable or disable early wake up.",True,Yes
Shop close hour,CLH,CLH,True,6,6,True,0,0,True,24,24,True,hour,hour,True,"Shop close hour
Shop is assumed to be closed when staying in ECO mode longer than
shop close hour.","Shop close hour
Shop is assumed to be closed when staying in ECO mode longer than
shop close hour.",True,6
Early wake up time offset,ErL,ErL,True,120,120,True,0,0,True,240,240,True,min,min,True,"Early wake up time offset
Time of exiting ECO mode for next day=
Time of first activity to exit ECO mode - the early wake-up time.
""0"": early wake up function disabled.""","Early wake up time offset
Time of exiting ECO mode for next day=
Time of first activity to exit ECO mode - the early wake-up time.
""0"": early wake up function disabled.""",True,120
Holiday Length,HoL,HoL,True,72,72,True,0,0,True,999,999,True,hour,hour,True,"Holiday Length
In case that no activity has been registered for a number of days,
specified by the holiday, the early-wake-up is deactivated and the
cooler must stay in holiday mode until activity is detected.","Holiday Length
In case that no activity has been registered for a number of days,
specified by the holiday, the early-wake-up is deactivated and the
cooler must stay in holiday mode until activity is detected.",True,72
ECO Temperature Offset,Eto,Eto,True,4,4.00,False,-25,-25.00,False,25,25.00,False,K,K,True,"Eco Temperature Offset
This parameter gives a relative temperature in degrees. It is the difference
in temperature for ECO mode operation compared to normal mode.
NOTE: setting a temperature offset may be illegal in some jurisdictions.","Eco Temperature Offset
This parameter gives a relative temperature in degrees. It is the difference
in temperature for ECO mode operation compared to normal mode.
NOTE: setting a temperature offset may be illegal in some jurisdictions.",True,4.00
Holiday Temperature Offset,Hto,Hto,True,6,6.00,False,-25,-25.00,False,25,25.00,False,K,K,True,"Holiday Temperature Offset
Increase or decrease of temperature with respect to normal mode
during holiday mode.","Holiday Temperature Offset
Increase or decrease of temperature with respect to normal mode
during holiday mode.",True,6.00
ECO Differential,diE,diE,True,2,2.00,False,0,0.00,False,10,10.00,False,K,K,True,"ECO Differential
Thermostat differential for ECO.","ECO Differential
Thermostat differential for ECO.",True,2.00
ECO Fan on cycle,FoE,FoE,True,0,0,True,0,0,True,960,960,True,Sec,Sec,True,"ECO Fan on cycle
On time for fan during compressor OFF period in ECO mode.","ECO Fan on cycle
On time for fan during compressor OFF period in ECO mode.",True,0
ECO Fan stop cycle,FSE,FSE,True,0,0,True,0,0,True,960,960,True,Sec,Sec,True,"ECO Fan stop cycle
OFF time for fan during compressor OFF period in ECO mode.","ECO Fan stop cycle
OFF time for fan during compressor OFF period in ECO mode.",True,0
ECO Cabinet light control,ELC,ELC,True,on.png,on,False,0,,False,2,,False,,,True,"ECO Cabinet light control
""on"": always ON (Button is default to control light for all these options).
""oFF"": always OFF.
""dor"": door sensor only.","ECO Cabinet light control
""on"": always ON (Button is default to control light for all these options).
""oFF"": always OFF.
""dor"": door sensor only.",True,on
Eco Light delay,ELd,ELd,True,5,5,True,0,0,True,10,10,True,min,min,True,"Eco Light Delay
This parameter causes a delay to the switch from normal to ECO mode
when the shop lights are switched ON or OFF. The ambient light sensor
detects the change in light level and causes a switch mode. With this
parameter set to zero, the switch OFF mode occurs immediately.
If not set to zero (max: 10 minutes), then the change will be delayed by
the number of minutes set.","Eco Light Delay
This parameter causes a delay to the switch from normal to ECO mode
when the shop lights are switched ON or OFF. The ambient light sensor
detects the change in light level and causes a switch mode. With this
parameter set to zero, the switch OFF mode occurs immediately.
If not set to zero (max: 10 minutes), then the change will be delayed by
the number of minutes set.",True,5
MODBUS Safety,uSA,uSA,True,No,No,True,0,,False,1,,False,,,True,"MODBUS Safety
""no"": MODBUS auto detection is enable and serial communication is available for configuration software tool.
""yES"": MODBUS communication is deactivated.","MODBUS Safety
""no"": MODBUS auto detection is enable and serial communication is available for configuration software tool.
""yES"": MODBUS communication is deactivated.",True,No
Temp Adj. for S1,t1A,t1A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True,0.00
Temp Adj. for S2,t2A,t2A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True,0.00
Temp Adj. for S3,t3A,t3A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True,0.00
Temp Adj. for S4,t4A,t4A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True,0.00
S1 Config,S1C,S1C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True,Stn
S2 Config,S2C,S2C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True,Stn
S3 Config,S3C,S3C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True,Stn
S4 Config,S4C,S4C,True,Stn.png ,Stn,False,0,,False,4,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
'Stn': for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
'n10': NTC 10k
'Pt1': for a temperature sensor Pt1000 ohm @ 0°C (only 'S4').
'Ldr': for a light sensor (values given in Luminens).
'dig': for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True,Stn
S1 Application,S1A,S1A,True,SCo.png,SCo,False,0,,False,8,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True,SCo
S2 Application,S2A,S2A,True,nC.png,nC,False,0,,False,8,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True,nC
S3 Application,S3A,S3A,True,nC.png,nC,False,0,,False,9,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True,nC
S4 Application,S4A,S4A,True,nC.png,nC,False,0,,False,9,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True,nC
DI Config,diC,diC,True,non.png,non,False,0,,False,4,,False,,,True,"DI Config
This is the digital input used for a digital sensor or bus communications.
""non"": not used.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""ECo"": external input to control ECO mode.
""Pir"": motion sensor. Passive infrared.","DI Config
This is the digital input used for a digital sensor or bus communications.
""non"": not used.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""ECo"": external input to control ECO mode.
""Pir"": motion sensor. Passive infrared.",True,non
DO1 Config,o1C,o1C,True,CoP.png,CoP,False,0,,False,3,,False,,,True,"D01 Config
""CoP"": direct compressor control.
""PiC"": pilot Relay (no zero cross) – if using pilot relay to control a
compressor, this option must be used instead of ""CoP"".
""HEt"": heating application, inverse output.
""PiH"": pilot heat relay (no zero cross).","D01 Config
""CoP"": direct compressor control.
""PiC"": pilot Relay (no zero cross) – if using pilot relay to control a
compressor, this option must be used instead of ""CoP"".
""HEt"": heating application, inverse output.
""PiH"": pilot heat relay (no zero cross).",True,CoP
DO2 Config,o2C,o2C,True,dEF.png,dEF,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True,dEF
DO3 Config,o3C,o3C,True,FAn.png,FAn,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True,FAn
DO4 Config,o4C,o4C,True,"Lig.png
",Lig,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True,Lig
Button 1 Short Config,b1C,b1C,True,noP.png,noP,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,noP
Button 1 Long Config,b1L,b1L,True,PoF.png,PoF,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,PoF
Button 2 Short Config,b2C,b2C,True,dEF.png,dEF,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,dEF
Button 2 Long Config,b2L,b2L,True,INf.png,INf,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,INf
Button 3 Short Config,b3C,b3C,True, tP.png, tP,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True, tP
Button 3 Long Config,b3L,b3L,True,ECo.png,ECo,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,ECo
Button 4 Short Config,b4C,b4C,True, tn.png, tn,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True, tn
Button 4 Long Config,b4L,b4L,True,Lig.png,Lig,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
 NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
 NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True,Lig
Button 5 Short Config,b5C,b5C,True,noP.png,noP,False,0,,False,4,,False,,,True,"Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode","Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode",True,noP
Button 5 Long Config,b5L,b5L,True,noP.png,noP,False,0,,False,6,,False,,,True,"Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode","Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode",True,noP
Pass-word level1,PS1,PS1,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True,0
Pass-word level2,PS2,PS2,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True,0
Pass-word level3,PS3,PS3,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True,0
Accumulated Compressor run time,ACt,ACt,True,0,,False,0,,False,999,,False,*1000 hrs,*1000 hrs,True,Time of accumulated compressor running.,Time of accumulated compressor running.,True,0
Accumulated Fan run time,AFt,AFt,True,0,,False,0,,False,999,,False,*1000 hrs,*1000 hrs,True,Time of accumulated compressor running.,Time of accumulated compressor running.,True,0
Accumulated Light run time,ALt,ALt,True,0,,False,0,,False,999,,False,*1000 hrs,*1000 hrs,True,Time of accumulated Light running.,Time of accumulated Light running.,True,0
Accumulated ERC run time,AEt,AEt,True,0,,False,0,,False,999,,False,*1000 hrs,*1000 hrs,True,Time of accumulated ERC running.,Time of accumulated ERC running.,True,0
Digital Input,Sdi,Sdi,True,OFF,,False,0,,False,1,,False,,,True,"DI
physcial DI pin state (ON; OFF).","DI
physcial DI pin state (ON; OFF).",True,ON
Voltage value,uAC,uAC,True,0,,False,0,,False,270,,False,Vac,Vac,True,"Voltage value
Current main power supply voltage.","Voltage value
Current main power supply voltage.",True,1
DOs Status,ouS,ouS,True,0,,False,0,,False,0,,False,,,True,"DOs Status
Current relay open closed status.
""IIII"" = all relay ON (Upper bar for on, Lower bar for OFF).
""II"" = DO1 ON, DO2 OFF, DO3 & DO4 NA (no bar if relay not mounted).
""IIII"" = all relay OFF (Upper bar for on, Lower bar for OFF).","DOs Status
Current relay open closed status.
""IIII"" = all relay ON (Upper bar for on, Lower bar for OFF).
""II"" = DO1 ON, DO2 OFF, DO3 & DO4 NA (no bar if relay not mounted).
""IIII"" = all relay OFF (Upper bar for on, Lower bar for OFF).",True,243
DO1 Counter,rL1,rL1,True,0,,False,0,,False,999,,False,*1000,*1000,True,"Relay 1 counter
Thousands of cycles of compressor relay since manufacture.","Relay 1 counter
Thousands of cycles of compressor relay since manufacture.",True,0
DO2 Counter,rL2,rL2,True,0,,False,0,,False,999,,False,*1000,*1000,True,"Relay 2 counter
Thousands of cycles of no. 2 relay since manufacture.","Relay 2 counter
Thousands of cycles of no. 2 relay since manufacture.",True,0
DO3 Counter,rL3,rL3,True,0,,False,0,,False,999,,False,*1000,*1000,True,"Relay 3 counter
Thousands of cycles of no. 3 relay since manufacture.","Relay 3 counter
Thousands of cycles of no. 3 relay since manufacture.",True,0
DO4 Counter,rL4,rL4,True,0,,False,0,,False,999,,False,*1000,*1000,True,"Relay 4 counter
Thousands of cycles of no. 4 relay since manufacture.","Relay 4 counter
Thousands of cycles of no. 4 relay since manufacture.",True,0
Interval Counter,int,int,True,0,,False,0,,False,999,,False,hour,hour,True,"Interval Counter
Compressor run time since last defrost.","Interval Counter
Compressor run time since last defrost.",True,0
Defrost Time Counter,dnt,dnt,True,0,,False,0,,False,999,,False,min,min,True,"Interval Counter
Compressor run time since last defrost.","Interval Counter
Compressor run time since last defrost.",True,0
Door Open Counter,ont,ont,True,0,,False,0,,False,999,,False,*100,*100,True,"Defrost time counter
Duration of last defrost cycle [min].","Defrost time counter
Duration of last defrost cycle [min].",True,0
Serial Number,Snu,Snu,True,122,,False,-32768,,False,32767,,False,,,True,"Door open counter
""ont/100""=number of door openings since last reset.","Door open counter
""ont/100""=number of door openings since last reset.",True,122
Firmware Version,Fir,Fir,True,305,,False,-32768,,False,32767,,False,,,True,"SW version
Danfoss software version number.","SW version
Danfoss software version number.",True,9.25
Hardware Version,HAr,HAr,True,2,,False,0,,False,8191,,False,,,True,"HW version
Danfoss hardware version number.","HW version
Danfoss hardware version number.",True,2.00
Order No Low,onL,onL,True,3502,,False,-32768,,False,32767,,False,,,True,"OrderNoLow
Danfoss order code number.","OrderNoLow
Danfoss order code number.",True,3409
Order No High,onH,onH,True,0,,False,0,,False,999,,False,,,True,"OrderNoHigh
Danfoss order code number.","OrderNoHigh
Danfoss order code number.",True,0
OEM Code Low,oEL,oEL,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Low,OEM code Low,True,0
OEM Code middle,oEn,oEn,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Middle,OEM code Middle,True,0
OEM Code High,oEH,oEH,True,0,0,True,0,0,True,999,999,True,,,True,OEM code High,OEM code High,True,0
Parameter Version,PAr,PAr,True,0,0,True,-32768,-32768,True,32767,32767,True,,,True,"Parameter version
OEM parameter version number [requires EKA copy key update].","Parameter version
OEM parameter version number [requires EKA copy key update].",True,0
Manufacturing Date,CHd,CHd,True,0,,False,0,,False,999,,False,,,True,"Manufacturing date
Programme date WWY: week number and year number (2010-19).","Manufacturing date
Programme date WWY: week number and year number (2010-19).",True,0
