Group_Code,Menu_Code,Group_Name,Name,PNU,Default_Value,Minimum_Value,Maximum_Value,Unit,Scaling,Datatype,Enum,Read_Only,Help,Decimals,Variable_Name,Visibility_Index,Visibility_Rule,Alarm_Parameter_Idx,Unique_ID,ItemType,CopyType,Enum_Vis_List_Idx
,,Advanced-Advanced injection control,AFident A,3134,3,-200,200,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053794,0,1,,1053794,R,N,[]
,,Advanced-Advanced injection control,Calculated Max OD A,3135,100,0,100,%,0,INT,,1,Calculated maximum opening degree of injection valve (expert readout),0,Id_1053795,0,1,,1053795,R,N,[]
,,Advanced-Advanced injection control,Superheat close liquid ctrl. A,3155,-3,-5,15,°C,0,Float,,1,Minimum limit of superheat where the valve is closing duting adaptive liquid control,1,Id_1053801,0,1,,1053801,S,S,[]
,,Advanced-Advanced injection control,AFident Ee,60068,3,1,20,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1056775,7,0,,1056775,S,N,[]
,,Advanced-Advanced injection control,Aver.OD Ee,60069,20,1,100,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1056776,7,0,,1056776,S,N,[]
,,Advanced-Advanced adaptiv defrost control,AD sensibility,1063,0.5,0.1,5,,0,Float,,1,Expert setting - contact Danfoss for further information,1,Id_1056764,22,GetVar(25) > 0 and GetVar(39) > 0,,1056764,S,S,[]
,,Advanced-Advanced adaptiv defrost control,Flash gas sense,1039,1,0.1,5,,0,Float,,1,Expert setting - contact Danfoss for further information,1,Id_1053824,22,GetVar(25) > 0 and GetVar(39) > 0,,1053824,S,S,[]
,,Advanced-Advanced adaptiv defrost control,Air tuning value,1035,0,0,300,,0,Float,,1,Expert setting - contact Danfoss for further information,1,Id_1053822,22,GetVar(25) > 0 and GetVar(39) > 0,,1053822,S,N,[]
,,Advanced-Advanced adaptiv defrost control,New air tuning value,2631,0,0,300,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053828,22,GetVar(25) > 0 and GetVar(39) > 0,,1053828,R,N,[]
,,Advanced-Advanced adaptiv defrost control,Little ice indicator,5520,0,0,300,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053825,22,GetVar(25) > 0 and GetVar(39) > 0,,1053825,R,N,[]
,,Advanced-Advanced adaptiv defrost control,Medium ice indicator,2630,0,0,300,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053826,22,GetVar(25) > 0 and GetVar(39) > 0,,1053826,R,N,[]
,,Advanced-Advanced adaptiv defrost control,Heavy ice indicator,5522,0,0,300,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053827,22,GetVar(25) > 0 and GetVar(39) > 0,,1053827,R,N,[]
,,Advanced-Advanced adaptiv defrost control,Flash gas indicator,2632,0,0,300,,0,Float,,1,Expert readout - contact Danfoss for further information,1,Id_1053829,22,GetVar(25) > 0 and GetVar(39) > 0,,1053829,R,N,[]
,,Advanced-Advanced adaptiv defrost control,AD int. state,5528,0,-32768,32767,,0,INT,,1,Expert readout - contact Danfoss for further information,0,Id_1053836,22,GetVar(25) > 0 and GetVar(39) > 0,,1053836,R,N,[]
,,Advanced-Advanced adaptiv defrost control,Time constant Lpf,5542,600,1,2400,,0,INT,,1,Expert setting - contact Danfoss for further information,0,Id_1053843,22,GetVar(25) > 0 and GetVar(39) > 0,,1053843,S,S,[]
,,Advanced-Advanced adaptiv defrost control,DefrostOut,5547,0,-32768,32767,,0,INT,,1,,0,Id_1056777,22,GetVar(25) > 0 and GetVar(39) > 0,,1056777,R,N,[]
,,Advanced-Advanced adaptiv defrost control,AirTuneValR,5549,0,-32768,32767,,0,Float,,1,,1,Id_1056778,22,GetVar(25) > 0 and GetVar(39) > 0,,1056778,R,N,[]
,,Advanced-Advanced adaptiv defrost control,IceLevel,5550,0,-32768,32767,,0,INT,,1,,0,Id_1056779,22,GetVar(25) > 0 and GetVar(39) > 0,,1056779,R,N,[]
,u00,Advanced-Master control,Control state A,2007,0,0,48,,0,,"0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control",0,Readout of the actual control state of the controller,0,Id_1053670,0,1,,1053670,R,N,[]
,,Advanced-Master control,Regulation condition A,2554,0,0,15,,0,,"0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down",1,Readout of the actual control state of the controller,0,Id_1053669,0,1,,1053669,R,N,[]
,,Advanced-Master control,MC Actual cutin temp.,2553,4,-200,200,°C,0,Float,,1,,1,Id_1053478,0,1,,1053478,R,N,[]
,,Advanced-Master control,MC Actual cutout temp.,2501,2,-200,200,°C,0,Float,,1,,1,Id_1053477,0,1,,1053477,R,N,[]
,,Advanced-Master control,MC Ther. toggle,3146,0,0,2,,0,,"0:No action,1:Toggle ON,2:Toggle OFF",1,Master control signal used for switching case load ON/OFF depending on load condition,0,Id_1053439,0,1,,1053439,S,N,[]
,,Advanced-Master control,MC Load request,3147,0,-100,100,%,0,INT,,1,Master control signal used to control load balance between multiple case controllers on the same suction line,0,Id_1053440,0,1,,1053440,S,N,[]
,,Advanced-Master control,MC Max Te offset,3151,0,-180,180,°C,0,Float,,1,Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point,1,Id_1053798,0,1,,1053798,R,N,[]
,,Advanced-Master control,MC Liquid control,3149,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal allowing switch to adaptive liquid control,0,Id_1053799,0,1,,1053799,S,N,[]
,,Advanced-Master control,MC Night setback,126,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for changing between day and night time operation,0,Id_1048671,0,1,,1048671,S,N,[]
,,Advanced-Master control,MC Case shutdown,2650,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring,0,Id_1053438,0,1,,1053438,S,N,[]
,,Advanced-Master control,MC Forced closing,3022,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will close the injection valve,0,Id_1053437,0,1,,1053437,S,N,[]
,,Advanced-Master control,MC Forced cooling,3044,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will provide forced cooling,0,Id_1053436,0,1,,1053436,S,N,[]
,,Advanced-Master control,MC Defrost start,1042,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed,0,Id_1054102,0,1,,1054102,S,N,[]
,,Advanced-Master control,MC Defrost state,1036,0,0,1,,0,,"0:OFF,1:ON",0,Read out the actual state of the defrost,0,Id_1056772,0,1,,1056772,R,N,[]
,,Advanced-Master control,MC Hold after defrost,2022,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost,0,Id_1054103,0,1,,1054103,S,N,[]
,,Advanced-Master control,MC Stop defrost,1031,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal used to prevent a defrost start in a controller.,0,Id_1054104,0,1,,1054104,S,N,[]
,,Advanced-Master control,MC Request next defrost,1041,0,0,1,,0,,"0:No,1:Yes",1,Master control signal used by system manager to see if a controller is requesting that the next defrost has to be carried out,0,Id_1054108,0,1,,1054108,R,N,[]
,o39,Advanced-Master control,MC Light signal,2058,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal for control of light via data communication signal from system manager,0,Id_1054238,30,(GetVar(184) != 3 and GetVar(184) < 9) || (GetVar(184) == 9 and (GetVar(185) == 6 || GetVar(186) == 6 || GetVar(188) == 6 || GetVar(187) == 6 || GetVar(193) == 6)),,1054238,S,N,[]
,,Advanced-Master control,MC Actual dewpoint,2138,0,-200,200,°C,0,Float,,1,Master control signal sending the actual measured dew point from system manager to controller over the network.,1,Id_1054186,0,1,,1054186,S,N,[]
,,Advanced-Master control,MC Tc temp. mean,2634,0,-200,200,°C,0,Float,,1,Master control signal distributing the condensing temperature signal to the case controllers that are using adaptive defrost. At transcritical CO2 sites the receiver pressure is distributed to the case controllers. Function needs to be set up in the system manager.,1,Id_1054109,0,1,,1054109,S,N,[]
,,Advanced-Master control,MC Po load factor,2572,0,0,10,,0,Float,,1,,1,Id_1053479,0,1,,1053479,R,N,[]
,,Advanced-Master control,MC Bluetooth lock,1062,0,0,1,,0,,"0:OFF,1:ON",1,Master control signal that will lock down all Bluetooth datacommunication,0,Id_1048596,0,1,,1048596,S,N,[]
,,Advanced-Master control,MC Min delta T,1061,0,-180,100,°C,0,Float,,1,Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point,1,Id_1053802,0,1,,1053802,R,N,[]
,,Invisible-Simulation,AI1 Simulering,40001,-200,-200,200,,0,Float,,0,,1,Id_1056284,0,1,,1056284,S,N,[]
,,Invisible-Simulation,AI2 Simulering,40002,-200,-200,200,,0,Float,,0,,1,Id_1056300,0,1,,1056300,S,N,[]
,,Invisible-Simulation,AI3 Simulering,40003,-200,-200,200,,0,Float,,0,,1,Id_1056316,0,1,,1056316,S,N,[]
,,Invisible-Simulation,AI4 Simulering,40004,-200,-200,200,,0,Float,,0,,1,Id_1056332,0,1,,1056332,S,N,[]
,,Invisible-Simulation,AI5 Simulering,40005,-200,-200,200,,0,Float,,0,,1,Id_1056348,0,1,,1056348,S,N,[]
,,Invisible-Simulation,AI6 Simulering,40006,-200,-200,200,,0,Float,,0,,1,Id_1056364,0,1,,1056364,S,N,[]
,,Invisible-Simulation,AI7 Simulering,40007,-200,-200,200,,0,Float,,0,,1,Id_1056380,0,1,,1056380,S,N,[]
,,Invisible-Simulation,DI1 Simulate,40008,-200,-200,200,,0,INT,,0,,0,Id_1056201,0,1,,1056201,S,N,[]
,,Invisible-Simulation,DI2 Simulate,40009,-200,-200,200,,0,INT,,0,,0,Id_1056218,0,1,,1056218,S,N,[]
,,Invisible-Simulation,DI3 Simulate,40010,-200,-200,200,,0,INT,,0,,0,Id_1056235,0,1,,1056235,S,N,[]
,,Invisible-Controller identification,Ordering number,64157,0,0,20,,0,String,,0,Ordering number of controller,0,Id_1048578,0,1,,1048578,R,N,[]
,,Invisible-Controller identification,Controller model,64158,0,0,32,,0,,,0,"The specific model of the device such as ""AK-PC 782"".",0,Id_1048577,0,1,,1048577,R,N,[]
,,Invisible-Controller identification,Device ID,3158,0,0,999,,0,INT,,1,Unique identification of device in a communication network,0,Id_1048590,0,1,,1048590,S,C,[]
,x00,Invisible-Controller identification,Software version,2003,0,-32767,32767,,0,INT,,0,Software version of controller,0,Id_1048581,0,1,,1048581,R,N,[]
,,Invisible-Controller identification,Ordering number low,2011,55,0,9999,,0,INT,,0,The last four digits of the ordering number,0,Id_1056811,0,1,,1056811,R,N,[]
,,Invisible-Controller identification,Software suffix,60008,0,0,255,,0,INT,,0,Suffix identifying the selected application mode in the controller,0,Id_1056810,0,1,,1056810,R,N,[]
,,Invisible-Controller identification,Software reset,40011,0,-32767,32767,,0,INT,,1,Internal Danfoss parameter used for reset of software,0,Id_1056809,0,1,,1056809,F,N,[]
,,Invisible-Controller identification,Fast forward,64152,0,0,65535,,0,INT,,1,Internal Danfoss parameter used for speeding up application during testing,0,Id_1056804,0,1,,1056804,S,N,[]
,,Invisible-Controller identification,Wink state,3157,0,0,1,,0,,"0:OFF,1:ON",1,,0,Id_1056799,0,1,,1056799,S,N,[]
,,Invisible-Controller identification,Restore mode,2252,0,0,1,,0,,"0:OFF,1:ON",0,"Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file",0,Id_1056767,7,0,,1056767,P,N,[]
,,Invisible-Controller identification,Cooling state,2253,0,0,1,,0,,"0:OFF,1:ON",0,Actual cooling state,0,Id_1056073,0,1,,1056073,R,N,[]
,,Invisible-Controller identification,No. of alarms,2732,0,0,100,,0,INT,,0,Actual number of active alarms,0,Id_1055706,0,1,,1055706,R,N,[]
,U71,Invisible-Controller identification,Application mode,2701,1,1,9,,0,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",0,Readout of the selected application mode,0,Id_1056796,0,1,,1056796,R,N,[]
,E01,Invisible-Alarm destinations,Hardware failure,20000,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The controller has a hardware failure,,Id_1054583,0,1,,1054583,R,N,[]
,E06,Invisible-Alarm destinations,Clock lost time,20001,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Clock has lost valid time,,Id_1054591,0,1,,1054591,R,N,[]
,E20,Invisible-Alarm destinations,Pe Evap. pressure A - Sensor error,20002,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054727,0,1,,1054727,R,N,[]
,E24,Invisible-Alarm destinations,S2 Gas outlet A - Sensor error,20003,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054719,0,1,,1054719,R,N,[]
,E25,Invisible-Alarm destinations,S3 Air ON evap. A - Sensor error,20004,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054721,0,1,,1054721,R,N,[]
,E26,Invisible-Alarm destinations,S4 Air OFF evap. A - Sensor error,20005,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054723,0,1,,1054723,R,N,[]
,E27,Invisible-Alarm destinations,S5 Evaporator A - Sensor error,20006,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054725,0,1,,1054725,R,N,[]
,E28,Invisible-Alarm destinations,S6 product temp. A - Sensor error,20007,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054694,0,1,,1054694,R,N,[]
,E34,Invisible-Alarm destinations,S3 Air ON evap. B - Sensor error,20008,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054749,0,1,,1054749,R,N,[]
,E37,Invisible-Alarm destinations,S5 Evaporator B - Sensor error,20009,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054753,0,1,,1054753,R,N,[]
,E59,Invisible-Alarm destinations,Humidity sensor - Sensor error,20010,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Sensor signal is out of range. Please check the sensor for correct operation,,Id_1054786,0,1,,1054786,R,N,[]
,A01,Invisible-Alarm destinations,High temperature alarm A,20011,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.,,Id_1054684,0,1,,1054684,R,N,[]
,A02,Invisible-Alarm destinations,Low temperature alarm A,20012,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.,,Id_1054685,0,1,,1054685,R,N,[]
,A04,Invisible-Alarm destinations,Door open alarm,20013,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The door has been open for a too long time,,Id_1054787,0,1,,1054787,R,N,[]
,A05,Invisible-Alarm destinations,Max defrost hold time exceeded,20014,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The controller has been waiting longer time than permitted after a co-ordinated defrost.,,Id_1056417,0,1,,1056417,R,N,[]
,A11,Invisible-Alarm destinations,Refrigerant not selected,20015,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The refrigerant has not been selected hence control can not be initiated,,Id_1054590,0,1,,1054590,R,N,[]
,A13,Invisible-Alarm destinations,S6 high product temperature A,20016,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The S6 Product temperature has been above the max alarm limit for a longer time period than the set alarm delay.,,Id_1054691,0,1,,1054691,R,N,[]
,A14,Invisible-Alarm destinations,S6 low product temperature A,20017,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The S6 Product temperature has been below the min alarm limit for a longer time period than the set alarm delay.,,Id_1054692,0,1,,1054692,R,N,[]
,A15,Invisible-Alarm destinations,DI alarm 1,20018,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Alarm signal from digital input signal,,Id_1054790,0,1,,1054790,R,N,[]
,A16,Invisible-Alarm destinations,DI alarm 2,20019,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Alarm signal from digital input signal,,Id_1055067,0,1,,1055067,R,N,[]
,A45,Invisible-Alarm destinations,Main switch set OFF,20020,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,"The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control",,Id_1054586,0,1,,1054586,R,N,[]
,A59,Invisible-Alarm destinations,Case in cleaning mode,20021,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,A case cleaning operation has been started on a case,,Id_1054796,0,1,,1054796,R,N,[]
,A70,Invisible-Alarm destinations,High temperature alarm B,20022,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.,,Id_1054696,0,1,,1054696,R,N,[]
,A71,Invisible-Alarm destinations,Low temperature alarm B,20023,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.,,Id_1054697,0,1,,1054697,R,N,[]
,AA2,Invisible-Alarm destinations,CO2 leak detected,20024,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,CO2 is leaking from the refrigerantion system,,Id_1054584,0,1,,1054584,R,N,[]
,AA3,Invisible-Alarm destinations,Refrigerant leak detected,20025,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Refrigerant is leaking from the refrigeration system,,Id_1054585,0,1,,1054585,R,N,[]
,a02,Invisible-Alarm destinations,High humidity alarm,20026,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The humidity level is too high,,Id_1054782,0,1,,1054782,R,N,[]
,a03,Invisible-Alarm destinations,Low humidity alarm,20027,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The humidity level is too low,,Id_1054783,0,1,,1054783,R,N,[]
,a04,Invisible-Alarm destinations,Wrong IO configuration,20028,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,Inputs and outputs have not been configured correctly,,Id_1054587,0,1,,1054587,R,N,[]
,X02,Invisible-Alarm destinations,Evaporator is icing up,20029,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The adaptive defrost function has detected heavy ice formation on evaporator.,,Id_1054732,0,1,,1054732,R,N,[]
,X03,Invisible-Alarm destinations,Flash gas detected,20030,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The adaptive defrost function has detected heavy flash gas in front of injection valve,,Id_1054734,0,1,,1054734,R,N,[]
,Z01,Invisible-Alarm destinations,Max defrost time exceeded A,20031,,,,,,,"1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom",1,The last defrost cycle has stopped on time instead of set temperature,,Id_1054715,0,1,,1054715,R,N,[]
,t07,Invisible-Real time clock,Time hours,64045,0,0,23,hrs,0,INT,,0,Hour setting for clock,0,Id_1048634,0,1,,1048634,S,N,[]
,t08,Invisible-Real time clock,Time minutes,64046,0,0,59,min,0,INT,,0,Minutes setting for clock,0,Id_1048635,0,1,,1048635,S,N,[]
,,Invisible-Real time clock,Time weekday,64055,1,1,7,,0,,"1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday",0,Actual weekday,0,Id_1048640,0,1,,1048640,R,N,[]
,,Invisible-Real time clock,Time seconds,64050,0,0,59,s,0,INT,,0,Second setting for clock,0,Id_1048639,0,1,,1048639,S,N,[]
,t47,Invisible-Real time clock,Time year,64049,0,0,100,,0,INT,,0,Year setting for clock,0,Id_1048636,0,1,,1048636,S,N,[]
,t46,Invisible-Real time clock,Time month,64048,1,1,12,,0,INT,,0,Month setting for clock,0,Id_1048637,0,1,,1048637,S,N,[]
,t45,Invisible-Real time clock,Time date,64047,1,1,31,,0,INT,,0,Date setting for clock,0,Id_1048638,0,1,,1048638,S,N,[]
,,Invisible-Real time clock,Time zone,64154,0,-48,48,,0,,"-48:-12:00,-47:-11:45,-46:-11:30,-45:-11:15,-44:-11:00,-43:-10:45,-42:-10:30,-41:-10:15,-40:-10:00,-39:-09:45,-38:-09:30,-37:-09:15,-36:-09:00,-35:-08:45,-34:-08:30,-33:-08:15,-32:-08:00,-31:-07:45,-30:-07:30,-29:-07:15,-28:-07:00,-27:-06:45,-26:-06:30,-25:-06:15,-24:-06:00,-23:-05:45,-22:-05:30,-21:-05:15,-20:-05:00,-19:-04:45,-18:-04:30,-17:-04:15,-16:-04:00,-15:-03:45,-14:-03:30,-13:-03:15,-12:-03:00,-11:-02:45,-10:-02:30,-9:-02:15,-8:-02:00,-7:-01:45,-6:-01:30,-5:-01:15,-4:-01:00,-3:-00:45,-2:-00:30,-1:-00:15,0:None,1:+00:15,2:+00:30,3:+00:45,4:+01:00,5:+01:15,6:+01:30,7:+01:45,8:+02:00,9:+02:15,10:+02:30,11:+02:45,12:+03:00,13:+03:15,14:+03:30,15:+03:45,16:+04:00,17:+04:15,18:+04:30,19:+04:45,20:+05:00,21:+05:15,22:+05:30,23:+05:45,24:+06:00,25:+06:15,26:+06:30,27:+06:45,28:+07:00,29:+07:15,30:+07:30,31:+07:45,32:+08:00,33:+08:15,34:+08:30,35:+08:45,36:+09:00,37:+09:15,38:+09:30,39:+09:45,40:+10:00,41:+10:15,42:+10:30,43:+10:45,44:+11:00,45:+11:15,46:+11:30,47:+11:45,48:+12:00",0,Setting of time zone for clock,0,Id_1056773,7,0,,1056773,R,N,[]
,,Invisible-Real time clock,Daylight saving,64156,0,0,4,,0,,"0:None,1:15 min,2:30 min,3:45 min,4:1 hour",0,Clock offset at daylight daving,0,Id_1056774,7,0,,1056774,S,N,[]
,,Invisible-Real time clock,Current time,64160,0,0,4294967295,DT,0,INT,,0,Current time of clock in controller,0,Id_1048631,7,0,,1048631,S,N,[]
,u25,Invisible-Service-Analogue inputs,Pe Evap. pressure,2543,0,-1,200,Bar-g,0,Float,,0,Actual sensor signal,1,Id_1053753,0,1,,1053753,R,N,[]
,u26,Invisible-Service-Analogue inputs,Te Evap. temp.,2544,0,-200,200,°C,0,Float,,0,Temperature converted from pressure,1,Id_1053754,0,1,,1053754,R,N,[]
,u20,Invisible-Service-Analogue inputs,S2 Gas outlet A,2537,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053700,0,1,,1053700,R,N,[]
,u12,Invisible-Service-Analogue inputs,S3 Air ON evap. A,2530,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053713,65,GetVar(6) < 100 || GetVar(11) < 100 || GetVar(135) < 100 || GetVar(100) < 100 || GetVar(286) == 3 || GetVar(39) > 0,,1053713,R,N,[]
,u16,Invisible-Service-Analogue inputs,S4 Air OFF evap. A,2531,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053726,66,GetVar(6) > 0 || GetVar(11) > 0 || GetVar(135) > 0 || GetVar(100) > 0 || (GetVar(25) > 0 and GetVar(34) == 2) || GetVar(14) > -50 || GetVar(39) > 0,,1053726,R,N,[]
,u09,Invisible-Service-Analogue inputs,S5 Evaporator A,1011,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053739,67,((GetVar(25) > 0 and GetVar(34) == 1) || GetVar(64) < 50),,1053739,R,N,[]
,u36,Invisible-Service-Analogue inputs,S6 product temp.,2555,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053553,68,GetVar(184) != 6 and GetVar(184) != 7 and (GetVar(138) == 1 || GetVar(286) == 4),,1053553,R,N,[]
,u76,Invisible-Service-Analogue inputs,S3 Air ON evap. B,2596,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053908,69,(GetVar(6) < 100 || GetVar(11) < 100 || GetVar(135) < 100 || GetVar(100) < 100) and (GetVar(184) == 6 || GetVar(184) == 7),,1053908,R,N,[]
,u75,Invisible-Service-Analogue inputs,S5 Evaporator B,2595,0,-200,200,°C,0,Float,,0,Actual sensor value,1,Id_1053934,70,GetVar(184) == 7 and GetVar(25) > 0 and GetVar(34) == 1,,1053934,R,N,[]
,U57,Invisible-Service-Analogue inputs,Humidity sensor,2687,0,0,100,%,0,INT,,0,,0,Id_1054315,38,GetVar(184) == 8 and GetVar(309) == 1,,1054315,R,N,[]
,u10,Invisible-Service-Digital inputs,DI1 Status,2002,0,0,1,,0,,"0:OFF,1:ON",0,Actual signal status of the digital input,0,Id_1056202,20,GetVar(184) != 7 and GetVar(184) != 8,,1056202,R,N,[]
,u37,Invisible-Service-Digital inputs,DI2 Status,2556,0,0,1,,0,,"0:OFF,1:ON",0,Actual signal status of the digital input,0,Id_1056219,0,1,,1056219,R,N,[]
,u87,Invisible-Service-Digital inputs,DI3 Status,2608,0,0,1,,0,,"0:OFF,1:ON",0,Actual signal status of the digital input,0,Id_1056236,0,1,,1056236,R,N,[]
,u23,Invisible-Service-Digital outputs,AKV opening A,2528,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1053814,0,1,,1053814,R,N,[]
,u62,Invisible-Service-Digital outputs,Alarm,2583,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054560,62,(GetVar(184) != 2 and GetVar(184) != 5 and GetVar(184) < 9) || (GetVar(184) == 9 and GetVar(185) == 5),,1054560,R,N,[]
,u61,Invisible-Service-Digital outputs,Rail heat,2579,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054199,61,(GetVar(184) != 1 and GetVar(184) != 5 and GetVar(184) != 8 and GetVar(184) < 9) || (GetVar(184) == 9 and (GetVar(185) == 4 || GetVar(186) == 4 || GetVar(188) == 4 || GetVar(187) == 4 || GetVar(193) == 4)),,1054199,R,N,[]
,u58,Invisible-Service-Digital outputs,Compressor 1,2510,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054072,11,GetVar(184) < 4 || (GetVar(184) == 9 and (GetVar(185) == 8 || GetVar(186) == 8 || GetVar(188) == 8 || GetVar(187) == 8 || GetVar(193) == 8)),,1054072,R,N,[]
,u67,Invisible-Service-Digital outputs,Compressor 2,2588,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054082,12,GetVar(184) == 9 and (GetVar(185) == 9 || GetVar(186) == 9 || GetVar(188) == 9 || GetVar(187) == 9 || GetVar(193) == 9),,1054082,R,N,[]
,U55,Invisible-Service-Digital outputs,Drain valve,2684,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054132,63,GetVar(184) == 5,,1054132,R,N,[]
,u64,Invisible-Service-Digital outputs,Suction valve,2585,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054122,63,GetVar(184) == 5,,1054122,R,N,[]
,u80,Invisible-Service-Digital outputs,Hotgas valve,2600,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053764,63,GetVar(184) == 5,,1053764,R,N,[]
,u60,Invisible-Service-Digital outputs,Defrost A,2512,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053774,60,GetVar(184) != 5 and (((GetVar(184) == 1 || GetVar(184) == 2 || GetVar(184) == 3) and (GetVar(25) == 1 || GetVar(25) == 2)) || ((GetVar(184) > 3 and GetVar(184) < 9) and GetVar(25) == 1) || (GetVar(184) == 9 and (GetVar(185) == 3 || GetVar(186) == 3 || GetVar(188) == 3 || GetVar(187) == 3 || GetVar(193) == 3))),,1053774,R,N,[]
,u83,Invisible-Service-Digital outputs,Defrost B,2603,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053969,64,GetVar(184) == 7,,1053969,R,N,[]
,u63,Invisible-Service-Digital outputs,Light,2584,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054249,30,(GetVar(184) != 3 and GetVar(184) < 9) || (GetVar(184) == 9 and (GetVar(185) == 6 || GetVar(186) == 6 || GetVar(188) == 6 || GetVar(187) == 6 || GetVar(193) == 6)),,1054249,R,N,[]
,u82,Invisible-Service-Digital outputs,Blinds,2602,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054259,33,GetVar(184) == 9 and (GetVar(185) == 7 || GetVar(186) == 7 || GetVar(188) == 7 || GetVar(187) == 7 || GetVar(193) == 7),,1054259,R,N,[]
,u59,Invisible-Service-Digital outputs,Fan,2511,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054224,4,(GetVar(184) != 9 || (GetVar(184) == 9 and (GetVar(185) == 1 || GetVar(186) == 1 || GetVar(188) == 1 || GetVar(187) == 1 || GetVar(193) == 1))),,1054224,R,N,[]
,U37,Invisible-Service-Digital outputs,Fan ECO,2674,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054234,59,GetVar(184) == 9 and (GetVar(185) == 2 || GetVar(186) == 2 || GetVar(188) == 2 || GetVar(187) == 2 || GetVar(193) == 2),,1054234,R,N,[]
,U58,Invisible-Service-Digital outputs,Humidifier,2688,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1054300,38,GetVar(184) == 8 and GetVar(309) == 1,,1054300,R,N,[]
,u84,Invisible-Service-Digital outputs,Air heater,2605,0,0,1,,0,,"0:OFF,1:ON",0,Actual status of output function,0,Id_1053493,10,GetVar(184) == 9 and (GetVar(185) == 10 || GetVar(186) == 10 || GetVar(188) == 10 || GetVar(187) == 10 || GetVar(193) == 10),,1053493,R,N,[]
,r12,Invisible-Service-Digital outputs,Main switch,117,0,-1,1,,0,,"-1:Manual,0:Stop,1:Start",0,"Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.",0,Id_1048586,0,1,,1048586,S,N,[]
,q11,Invisible-Service-Digital outputs,AKV override A,2222,0,0,100,%,0,INT,,1,Set value of manual override,0,Id_1053812,40,GetVar(0) == -1,,1053812,S,N,[]
,q16,Invisible-Service-Digital outputs,Alarm - override,2227,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054558,45,GetVar(0) == -1 and ((GetVar(184) != 2 and GetVar(184) != 5 and GetVar(184) < 9) || (GetVar(184) == 9 and GetVar(185) == 5)),,1054558,S,N,[]
,q15,Invisible-Service-Digital outputs,Rail heat - override,2226,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054197,44,GetVar(0) == -1 and ((GetVar(184) != 1 and GetVar(184) != 5 and GetVar(184) != 8 and GetVar(184) < 9) || (GetVar(184) == 9 and (GetVar(185) == 4 || GetVar(186) == 4 || GetVar(188) == 4 || GetVar(187) == 4 || GetVar(193) == 4))),,1054197,S,N,[]
,q12,Invisible-Service-Digital outputs,Compressor 1 - override,2223,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054070,41,GetVar(0) == -1 and (GetVar(184) == 1 || GetVar(184) == 2 || GetVar(184) == 3 || (GetVar(184) == 9 and (GetVar(185) == 8 || GetVar(186) == 8 || GetVar(188) == 8 || GetVar(187) == 8 || GetVar(193) == 8))),,1054070,S,N,[]
,q19,Invisible-Service-Digital outputs,Compressor 2 - override,2230,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054080,48,GetVar(0) == -1 and (GetVar(184) == 9 and (GetVar(185) == 9 || GetVar(186) == 9 || GetVar(188) == 9 || GetVar(187) == 9 || GetVar(193) == 9)),,1054080,S,N,[]
,q25,Invisible-Service-Digital outputs,Drain valve - override,2236,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054130,47,GetVar(0) == -1 and GetVar(184) == 5,,1054130,S,N,[]
,q18,Invisible-Service-Digital outputs,Suction valve - override,2229,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054120,47,GetVar(0) == -1 and GetVar(184) == 5,,1054120,S,N,[]
,q20,Invisible-Service-Digital outputs,Hotgas valve - override,2231,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053762,47,GetVar(0) == -1 and GetVar(184) == 5,,1053762,S,N,[]
,q14,Invisible-Service-Digital outputs,Defrost A - override,2225,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053772,43,GetVar(0) == -1 and GetVar(184) != 5 and (((GetVar(184) == 1 || GetVar(184) == 2 || GetVar(184) == 3) and (GetVar(25) == 1 || GetVar(25) == 2)) || ((GetVar(184) > 3 and GetVar(184) < 9) and GetVar(25) == 1) || (GetVar(184) == 9 and (GetVar(185) == 3 || GetVar(186) == 3 || GetVar(188) == 3 || GetVar(187) == 3 || GetVar(193) == 3))),,1053772,S,N,[]
,q22,Invisible-Service-Digital outputs,Defrost B - override,2233,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053967,50,GetVar(0) == -1 and GetVar(184) == 7,,1053967,S,N,[]
,q17,Invisible-Service-Digital outputs,Light - override,2228,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054247,46,GetVar(0) == -1 and ((GetVar(184) != 3 and GetVar(184) < 9) || (GetVar(184) == 9 and (GetVar(185) == 6 || GetVar(186) == 6 || GetVar(188) == 6 || GetVar(187) == 6 || GetVar(193) == 6))),,1054247,S,N,[]
,q21,Invisible-Service-Digital outputs,Blinds - override,2232,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054257,49,GetVar(0) == -1 and (GetVar(184) == 9 and (GetVar(185) == 7 || GetVar(186) == 7 || GetVar(188) == 7 || GetVar(187) == 7 || GetVar(193) == 7)),,1054257,S,N,[]
,q13,Invisible-Service-Digital outputs,Fan - override,2224,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054222,42,GetVar(0) == -1 and (GetVar(184) != 9 || (GetVar(184) == 9 and (GetVar(185) == 1 || GetVar(186) == 1 || GetVar(188) == 1 || GetVar(187) == 1 || GetVar(193) == 1))),,1054222,S,N,[]
,q24,Invisible-Service-Digital outputs,Fan ECO - override,2235,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054232,52,GetVar(0) == -1 and (GetVar(184) == 9 and (GetVar(185) == 2 || GetVar(186) == 2 || GetVar(188) == 2 || GetVar(187) == 2 || GetVar(193) == 2)),,1054232,S,N,[]
,q26,Invisible-Service-Digital outputs,Humidifier - override,2237,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1054298,53,GetVar(0) == -1 and GetVar(184) == 8,,1054298,S,N,[]
,q23,Invisible-Service-Digital outputs,Air heater - override,2234,0,0,1,,0,,"0:MAN OFF,1:MAN ON",1,Set value of manual override,0,Id_1053491,51,GetVar(0) == -1 and (GetVar(184) == 9 and (GetVar(185) == 10 || GetVar(186) == 10 || GetVar(188) == 10 || GetVar(187) == 10 || GetVar(193) == 10)),,1053491,S,N,[]
,U59,Invisible-Service-Analogue outputs,Rail heat PWM,2689,0,0,100,%,0,INT,,0,Actual status of output function,0,Id_1054209,34,GetVar(213) == 1,,1054209,R,N,[]
,q27,Invisible-Service-Analogue outputs,Rail heat PWM - override,2238,0,0,100,%,0,INT,,1,Set value of manual override,0,Id_1054207,54,GetVar(0) == -1 and GetVar(213) == 1,,1054207,S,N,[]
