ParameterName,DB_Menucode,KP_Menucode,Result,DB_DefaultValue,KP_DefaultValue,Result,DB_MinValue,KP_MinValue,Result,DB_MaxValue,KP_MaxValue,Result,DB_Unit,KP_Unit,Result,DB_Info,KP_Info,Result
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True
Pass-word level3,PS3,PS3,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True
OEM Code Low,oEL,oEL,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Low,OEM code Low,True
OEM Code middle,oEn,oEn,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Middle,OEM code Middle,True
OEM Code High,oEH,oEH,True,0,0,True,0,0,True,999,999,True,,,True,OEM code High,OEM code High,True
Parameter Version,PAr,PAr,True,440,440,True,-32768,-32768,True,32767,32767,True,,,True,"Parameter version
OEM parameter version number [requires EKA copy key update].","Parameter version
OEM parameter version number [requires EKA copy key update].",True
Show Compressor Symbol,Scs,Scs,True,Yes,Yes,True,0,,False,1,,False,,,True,yES: display will show compressor symbol ; no: Display will not show compressor symbol,yES: display will show compressor symbol ; no: Display will not show compressor symbol,True
Show Defrost Symbol,Sds,Sds,True,Yes,Yes,True,0,,False,1,,False,,,True,yES:display will show deF during defrost;no: Display will show temp,yES:display will show deF during defrost;no: Display will show temp,True
Access Initial cut in,iCi,iCi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Adaptive defrost,Add,Add,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Defrost on compressor time,dCt,dCt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Voltage protection,uPt,uPt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Range Limit,rLt,rLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Show Pull Down,SSC,SSC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Show Holiday,SHo,SHo,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Show Defrost,SdF,SdF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Voltage alarm,uAL,uAL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Auto Clearance of Alarm,ACA,ACA,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access MODBUS Safety,uSA,uSA,True,48,-- -- RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access DOs Status,ouS,ouS,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def. type,dFt,dFt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Sensor Error Type,EHd,EHd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Unit,CFu,CFu,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Temp sensor to display,trS,trS,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Resolution,rES,rES,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access S1 Config,S1C,S1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access S2 Config,S2C,S2C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access S1 Application,S1A,S1A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access S2 Application,S2A,S2A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access DO1 Config,o1C,o1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 1 Short Config,b1C,b1C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 1 Long Config,b1L,b1L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 2 Short Config,b2C,b2C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 2 Long Config,b2L,b2L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 3 Short Config,b3C,b3C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 3 Long Config,b3L,b3L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 4 Short Config,b4C,b4C,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Button 4 Long Config,b4L,b4L,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Set point,SEt,SEt,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Set point adjustment ratio,SPr,SPr,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Differential,diF,diF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access High Set point,HSE,HSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Low Set point,LSE,LSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pull-down limit temp,PLt,PLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def terminate temp,dtt,dtt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Defrost start evaporator temp.,dEt,dEt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Defrost Delta T (ddt),ddt,ddt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def reset temp,drt,drt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Power-on temperature,Pot,Pot,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Offset,doF,doF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access High Temp Alarm,HAt,HAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Low Temp Alarm,LAt,LAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Holiday Temperature Offset,Hto,Hto,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Temp Adj. for S1,t1A,t1A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Temp Adj. for S2,t2A,t2A,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pull-down Cycling,Pcy,Pcy,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pull-down defrost Interval,Pdi,Pdi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pull-down duration,Pdd,Pdd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def Min Interval,dii,dii,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def Max time,dAt,dAt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def Max Interval,dAi,dAi,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Def Min Time,dit,dit,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Defrost by Comp. running time,doC,doC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Initial Defrost Interval,idi,idi,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Initial Defrost Duration,idd,idd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Minimum Cutin voltage,uLi,uLi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Minimum cut-out voltage,uLo,uLo,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Maximum voltage,uHi,uHi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Error run time,Ert,Ert,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Error stop time,ESt,ESt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Min Stop time,CSt,CSt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Min run time,Crt,Crt,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Max Off time,Cot,Cot,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Power On Delay,Pod,Pod,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Condenser Alarm Limit,CAL,CAL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Condenser Block Limit,CbL,CbL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Condenser OK limit,CoL,CoL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Condenser Low Temp. Limit,CLL,CLL,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Intensity,din,din,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Display Delay,ddL,ddL,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Lock-time After defrost,dLt,dLt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access High Alarm delay,Htd,Htd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Low Alarm delay,Ltd,Ltd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pulldown delay,Pdd,Pdd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Leakage alarm,LEA,LEA,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Alarm Buzzer Duration,Abd,Abd,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Time to pull down,tto,tto,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pass-word level1,PS1,PS1,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pass-word level2,PS2,PS2,True,60,-- RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pass-word level3,PS3,PS3,True,48,-- -- RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Accumulated Compressor run time,ACt,ACt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Accumulated ERC run time,AEt,AEt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Voltage value,uAC,uAC,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access DO1 Counter,rL1,rL1,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Interval Counter,int,int,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Defrost Time Counter,dnt,dnt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Serial Number,Snu,Snu,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Firmware Version,Fir,Fir,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Hardware Version,HAr,HAr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Order No Low,onL,onL,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access OEM Code Low,oEL,oEL,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access OEM Code middle,oEn,oEn,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access OEM Code High,oEH,oEH,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Parameter Version,PAr,PAr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Manufacturing Date,CHd,CHd,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Condensor temp,Ctt,Ctt,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Evaporator1 temp,Et1,Et1,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access AUX temp,Aus,Aus,True,20,-- RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Show Compressor Symbol,Scs,Scs,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Show Defrost Symbol,Sds,Sds,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Database version,dbr,dbr,True,21,RO RO RO,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
