ParameterName,DB_Menucode,KP_Menucode,Result,DB_DefaultValue,KP_DefaultValue,Result,DB_MinValue,KP_MinValue,Result,DB_MaxValue,KP_MaxValue,Result,DB_Unit,KP_Unit,Result,DB_Info,KP_Info,Result
(Can only be accessed by Danfoss)",True
Pir Actions,EPA,EPA,True,1,1,True,1,1,True,10,10,True,,,True,"Pir Actions
Times of ""PIR"" action to trigger exiting ECO
(Can only be accessed by Danfoss).","Pir Actions
Times of ""PIR"" action to trigger exiting ECO
(Can only be accessed by Danfoss).",True
Action counter time,ECt,ECt,True,30,30,True,0,0,True,180,180,True,min,min,True,"Action counter time
Door action or ""PIR"" action within action counter time can trigger
exiting ECO (can only be accessed by Danfoss).","Action counter time
Door action or ""PIR"" action within action counter time can trigger
exiting ECO (can only be accessed by Danfoss).",True
Door delay ,Edd,Edd,True,180,180,True,0,0,True,180,180,True,min,min,True,"Door delay
Door delay after door close to trigger entering ECO
(can only be accessed by Danfoss).","Door delay
Door delay after door close to trigger entering ECO
(can only be accessed by Danfoss).",True
Pir delay,EPd,EPd,True,120,120,True,0,0,True,180,180,True,min,min,True,"Pir delay
""PIR"" delay to trigger entering ECO
(can only be accessed by Danfoss).","Pir delay
""PIR"" delay to trigger entering ECO
(can only be accessed by Danfoss).",True
Shop Light Day,SLd,SLd,True,5,5,True,0,0,True,80,80,True,,,True,"""SLd"" is the amount of ambient light which will cause the device to
move to normal/serving mode from ECO mode
(normally occurs in the morning).","""SLd"" is the amount of ambient light which will cause the device to
move to normal/serving mode from ECO mode
(normally occurs in the morning).",True
Shop Light Night,SLn,SLn,True,3,3,True,0,0,True,80,80,True,,,True,"""SLn"" is the amount of ambient light which will cause the device to
move to ECO mode from normal/serving mode
(normally occurs in the evening).","""SLn"" is the amount of ambient light which will cause the device to
move to ECO mode from normal/serving mode
(normally occurs in the evening).",True
Time to pull down,tto,tto,True,0,0,True,0,0,True,168,168,True,hour,hour,True,"Time to pull down
Time which ERC stay in ECO and holiday mode to decide to enter pull
down or serving mode.","Time to pull down
Time which ERC stay in ECO and holiday mode to decide to enter pull
down or serving mode.",True
Light Source delay on ECO ,LSd,LSd,True,0,0,True,0,0,True,180,180,True,min,min,True,"Light Source delay on ECO
Time delay for light source to change from serving mode source to
ECO mode source.","Light Source delay on ECO
Time delay for light source to change from serving mode source to
ECO mode source.",True
Early Wake Up on/off,Euu,Euu,True,Yes,Yes,True,0,,False,1,,False,,,True,"EWU active on/OFF
Enable or disable early wake up.","EWU active on/OFF
Enable or disable early wake up.",True
Shop close hour,CLH,CLH,True,6,6,True,0,0,True,24,24,True,hour,hour,True,"Shop close hour
Shop is assumed to be closed when staying in ECO mode longer than
shop close hour.","Shop close hour
Shop is assumed to be closed when staying in ECO mode longer than
shop close hour.",True
Early wake up time offset,ErL,ErL,True,120,120,True,0,0,True,240,240,True,min,min,True,"Early wake up time offset
Time of exiting ECO mode for next day=
Time of first activity to exit ECO mode - the early wake-up time.
""0"": early wake up function disabled.""","Early wake up time offset
Time of exiting ECO mode for next day=
Time of first activity to exit ECO mode - the early wake-up time.
""0"": early wake up function disabled.""",True
Holiday Length,HoL,HoL,True,72,72,True,0,0,True,999,999,True,hour,hour,True,"Holiday Length
In case that no activity has been registered for a number of days,
specified by the holiday, the early-wake-up is deactivated and the
cooler must stay in holiday mode until activity is detected.","Holiday Length
In case that no activity has been registered for a number of days,
specified by the holiday, the early-wake-up is deactivated and the
cooler must stay in holiday mode until activity is detected.",True
ECO Temperature Offset,Eto,Eto,True,4,4.00,False,-25,-25.00,False,25,25.00,False,K,K,True,"Eco Temperature Offset
This parameter gives a relative temperature in degrees. It is the difference
in temperature for ECO mode operation compared to normal mode.
NOTE: setting a temperature offset may be illegal in some jurisdictions.","Eco Temperature Offset
This parameter gives a relative temperature in degrees. It is the difference
in temperature for ECO mode operation compared to normal mode.
NOTE: setting a temperature offset may be illegal in some jurisdictions.",True
Holiday Temperature Offset,Hto,Hto,True,6,6.00,False,-25,-25.00,False,25,25.00,False,K,K,True,"Holiday Temperature Offset
Increase or decrease of temperature with respect to normal mode
during holiday mode.","Holiday Temperature Offset
Increase or decrease of temperature with respect to normal mode
during holiday mode.",True
ECO Differential,diE,diE,True,2,2.00,False,0,0.00,False,10,10.00,False,K,K,True,"ECO Differential
Thermostat differential for ECO.","ECO Differential
Thermostat differential for ECO.",True
ECO Fan on cycle,FoE,FoE,True,0,0,True,0,0,True,960,960,True,Sec,Sec,True,"ECO Fan on cycle
On time for fan during compressor OFF period in ECO mode.","ECO Fan on cycle
On time for fan during compressor OFF period in ECO mode.",True
ECO Fan stop cycle,FSE,FSE,True,0,0,True,0,0,True,960,960,True,Sec,Sec,True,"ECO Fan stop cycle
OFF time for fan during compressor OFF period in ECO mode.","ECO Fan stop cycle
OFF time for fan during compressor OFF period in ECO mode.",True
ECO Cabinet light control,ELC,ELC,True,on.png,on,False,0,,False,2,,False,,,True,"ECO Cabinet light control
""on"": always ON (Button is default to control light for all these options).
""oFF"": always OFF.
""dor"": door sensor only.","ECO Cabinet light control
""on"": always ON (Button is default to control light for all these options).
""oFF"": always OFF.
""dor"": door sensor only.",True
Eco Light delay,ELd,ELd,True,5,5,True,0,0,True,10,10,True,min,min,True,"Eco Light Delay
This parameter causes a delay to the switch from normal to ECO mode
when the shop lights are switched ON or OFF. The ambient light sensor
detects the change in light level and causes a switch mode. With this
parameter set to zero, the switch OFF mode occurs immediately.
If not set to zero (max: 10 minutes), then the change will be delayed by
the number of minutes set.","Eco Light Delay
This parameter causes a delay to the switch from normal to ECO mode
when the shop lights are switched ON or OFF. The ambient light sensor
detects the change in light level and causes a switch mode. With this
parameter set to zero, the switch OFF mode occurs immediately.
If not set to zero (max: 10 minutes), then the change will be delayed by
the number of minutes set.",True
MODBUS Safety,uSA,uSA,True,No,No,True,0,,False,1,,False,,,True,"MODBUS Safety
""no"": MODBUS auto detection is enable and serial communication is available for configuration software tool.
""yES"": MODBUS communication is deactivated.","MODBUS Safety
""no"": MODBUS auto detection is enable and serial communication is available for configuration software tool.
""yES"": MODBUS communication is deactivated.",True
Temp Adj. for S1,t1A,t1A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True
Temp Adj. for S2,t2A,t2A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True
Temp Adj. for S3,t3A,t3A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True
Temp Adj. for S4,t4A,t4A,True,0,0.00,False,-20,-20.00,False,20,20.00,False,K,K,True,"Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.","Air Temperature Adjustment
(applies to non-Danfoss temperature sensors only)
This parameter is a relative value and allows adjustment of the control
sensor temperature.
For instance, at a measured temperature of 7*C and ""tAd"" set to -2 K,
the input from the control sensor will be 5*C instead.",True
S1 Config,S1C,S1C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True
S2 Config,S2C,S2C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True
S3 Config,S3C,S3C,True,Stn.png ,Stn,False,0,,False,3,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True
S4 Config,S4C,S4C,True,Stn.png ,Stn,False,0,,False,4,,False,,,True,"S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).","S1 Config/S1C
S2 Config/S2C
S3 Config/S3C
S4 Config/S4C
Available options are:
""Stn"": for a standard temperature sensor NTC 5 K @ 25°C and TPE precision.
""Htn"": for a high temperature sensor NTC 100 K @ 25°C.
""Pt1"": for a temperature sensor Pt1000 ohm @ 0°C (only ""S4"").
""Ldr"": for a light sensor (values given in Luminens).
""dig"": for a digital sensor with simple ON/OFF indication
(motion, magnet, switch, buttom).",True
S1 Application,S1A,S1A,True,SCo.png,SCo,False,0,,False,8,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True
S2 Application,S2A,S2A,True,nC.png,nC,False,0,,False,8,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True
S3 Application,S3A,S3A,True,nC.png,nC,False,0,,False,9,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True
S4 Application,S4A,S4A,True,nC.png,nC,False,0,,False,9,,False,,,True,"S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").","S1 Application/S1A
S2 Application/S2A
S3 Application/S3A
S4 Application/S4A
Available options are:
""nC"": not connected.
""SCo"": temperature control.
""EuA"": evaporator temperature.
""Con"": condenser temperature (Condenser cleaning).
""AuS"": only for showing temperature on display.
""Ldr"": light sensor, Luminens.
""ECo"": external input to control ECO mode.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""Pir"": motion sensor (only ""S3"").
""bt5"": button 5 (only ""S4"").",True
DI Config,diC,diC,True,non.png,non,False,0,,False,4,,False,,,True,"DI Config
This is the digital input used for a digital sensor or bus communications.
""non"": not used.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""ECo"": external input to control ECO mode.
""Pir"": motion sensor. Passive infrared.","DI Config
This is the digital input used for a digital sensor or bus communications.
""non"": not used.
""doC"": door contact, contact closed when door closed.
""doo"": door contact, contact open when door closed.
""ECo"": external input to control ECO mode.
""Pir"": motion sensor. Passive infrared.",True
DO1 Config,o1C,o1C,True,CoP.png,CoP,False,0,,False,3,,False,,,True,"D01 Config
""CoP"": direct compressor control.
""PiC"": pilot Relay (no zero cross) – if using pilot relay to control a
compressor, this option must be used instead of ""CoP"".
""HEt"": heating application, inverse output.
""PiH"": pilot heat relay (no zero cross).","D01 Config
""CoP"": direct compressor control.
""PiC"": pilot Relay (no zero cross) – if using pilot relay to control a
compressor, this option must be used instead of ""CoP"".
""HEt"": heating application, inverse output.
""PiH"": pilot heat relay (no zero cross).",True
DO2 Config,o2C,o2C,True,dEF.png,dEF,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True
DO3 Config,o3C,o3C,True,FAn.png,FAn,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True
DO4 Config,o4C,o4C,True,"Lig.png
",Lig,False,0,,False,4,,False,,,True,"D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.","D02 Config/o2C
D03 Config/o3C
D04 Config/o4C
""no"": not used.
""dEF"": electric defrost heater/valve for hot gas.
""ALA"": alamr output.
""FAn"": fan control.
""Lig"": light control.",True
Button 1 Short Config,b1C,b1C,True,noP.png,noP,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 1 Long Config,b1L,b1L,True,PoF.png,PoF,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 2 Short Config,b2C,b2C,True,dEF.png,dEF,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 2 Long Config,b2L,b2L,True,INf.png,INf,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 3 Short Config,b3C,b3C,True, tP.png, tP,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 3 Long Config,b3L,b3L,True,ECo.png,ECo,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
'noP': not operating
'tP': increase set point
'tn': decrease set point
'ECo': toggle Eco mode
'Lig': toggle light
'dEF': toggle defrost
'SuP': toggle super-cool/pull down
'diP' : increase display intensity
'din' : decrease display intensity
'CFA': toggle °C and °F
'no': not operating
'tP': increase set point
'tn': decrease set point
'ECo': toggle Eco mode
'Lig': toggle light
'dEF': toggle defrost
'SuP': toggle super-cool/pull down
'diP': increase display intensity
'din': decrease display intensity
'CFA': toggle °C and °F
'PoF': ERC power ON/OFF
'HoL': enter holiday mode
'inF': enter info menu
'tEc': Toggle Winter & Summer Eco mode
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",False
Button 4 Short Config,b4C,b4C,True, tn.png, tn,False,0,,False,9,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
""inF"": enter info menu
NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 4 Long Config,b4L,b4L,True,Lig.png,Lig,False,0,,False,12,,False,,,True,"The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
 NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.","The buttons can be programmed as follows:
Short press function Long press function
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"" : increase display intensity
""din"" : decrease display intensity
""CFA"": toggle °C and °F
""noP"": not operating
""tP"": increase set point
""tn"": decrease set point
""ECo"": toggle Eco mode
""Lig"": toggle light
""dEF"": toggle defrost
""SuP"": toggle super-cool/pull down
""diP"": increase display intensity
""din"": decrease display intensity
""CFA"": toggle °C and °F
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode
 NOTE: Your assignments may not be shown on the printed buttons. We advice to
use this functionality together with the fully integrated mounting model only.",True
Button 5 Short Config,b5C,b5C,True,noP.png,noP,False,0,,False,4,,False,,,True,"Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode","Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode",True
Button 5 Long Config,b5L,b5L,True,noP.png,noP,False,0,,False,6,,False,,,True,"Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode","Short press function Long Press function
""noP"": not operating
""ECo"": toggle ECO mode
""SuP"": toggle super-cool/pull down
""Lig"": toggle light
""dEF"": toggle defrost
""noP"": Not operating
""ECo"": Toggle Eco mode
""SuP"": Toggle Super-Cool /Pull-down
""Lig"": Toggle light
""dEF"": Toggle defrost
""PoF"": ERC power ON/OFF
""HoL"": enter holiday mode",True
Pass-word level1,PS1,PS1,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True
Pass-word level2,PS2,PS2,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True
Pass-word level3,PS3,PS3,True,0,0,True,0,0,True,999,999,True,,,True,"Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.","Password level 1 / PS1
Password Level 2 / PS2
Password Level 3 / PS3
These assign passwords to the three levels of access. The password is a
three-digit number. Access levels are Shop, Service and OEM.
You may not therefore have access to change all the passwords.
Passwords are entered by using the up and down arrow buttons.
Danfoss advises against using passwords which are easy to remember
or enter, for example 111, 222, 123 etc.
NOTE: When accessing the controller with 3 wrong password in a sequence
ERC will automatically block access for 15 minutes.",True
OEM Code Low,oEL,oEL,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Low,OEM code Low,True
OEM Code middle,oEn,oEn,True,0,0,True,0,0,True,999,999,True,,,True,OEM code Middle,OEM code Middle,True
OEM Code High,oEH,oEH,True,0,0,True,0,0,True,999,999,True,,,True,OEM code High,OEM code High,True
Parameter Version,PAr,PAr,True,0,0,True,-32768,-32768,True,32767,32767,True,,,True,"Parameter version
OEM parameter version number [requires EKA copy key update].","Parameter version
OEM parameter version number [requires EKA copy key update].",True
Show Compressor Symbol,SCS,SCS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show compressor symbol
""no"": compressor symbol will not show on display.
""yES"": show compressor symbol on display.","Show compressor symbol
""no"": compressor symbol will not show on display.
""yES"": show compressor symbol on display.",True
Show Fan Symbol,SFS,SFS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show Fan symbol
""no"": san symbol will not show on display.
""yES"": show fan symbol on display.","Show Fan symbol
""no"": san symbol will not show on display.
""yES"": show fan symbol on display.",True
Show Defrost Symbol,SdS,SdS,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show Defrost symbol
""no"": defrost symbol will not show on display.
""yES"": show defrost symbol on display.","Show Defrost symbol
""no"": defrost symbol will not show on display.
""yES"": show defrost symbol on display.",True
Show ECO Symbol,SES,SES,True,Yes,Yes,True,0,,False,1,,False,,,True,"Show ECO symbol
""no"": ECO symbol will not show on display.
""yES"": show ECO symbol on display.","Show ECO symbol
""no"": ECO symbol will not show on display.
""yES"": show ECO symbol on display.",True
Info Menu Display Item,idP,idP,True,15,15,True,0,0,True,15,15,True,,,True,,,True
Show Pull Down,SSC,SSC,True,No,No,True,0,,False,1,,False,,,True,"Show Pull down state
If set to ""yES"", this parameter causes the display to show SC when the
system is in pull down mode.
If set to ""nO"", the temperature continues to be displayed.","Show Pull down state
If set to ""yES"", this parameter causes the display to show SC when the
system is in pull down mode.
If set to ""nO"", the temperature continues to be displayed.",True
Access Set point,SEt,SEt,True,63,RW RW RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Set point adjustment ratio,SPr,SPr,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Differential,diF,diF,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access High Set point,HSE,HSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Low Set point,LSE,LSE,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Initial cut in,iCi,iCi,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan control method,FCt,FCt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan On Delay,Fod,Fod,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan Stop delay,FSd,FSd,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan On Cycle,FoC,FoC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan Stop Cycle,FSC,FSC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan Minimum Stop time,FSt,FSt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Delta T For Fan cut in,FdC,FdC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Fan Stop on door open,Fdt,Fdt,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Cabinet Light Control Source,CLC,CLC,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Light off delay,Lod,Lod,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
Access Pull-down Initiate Temperature,Pit,Pit,True,52,-- RO RW,False,2,,False,15,,False, , ,True,Read/write access level settings,Read/write access level settings,True
